{
  "_format": "sofc-monitor-profile",
  "_version": 1,
  "_exportedAt": "2026-10-27T11:07:59.237511+00:00",
  "name": "ESM M400 5CSA Modbus Monitor",
  "description": "Doosan M400 5CSA fuel-cell PCS (Logos ESM, FW 3.01.01)",
  "profileVersion": "1.0",
  "registers": "<?xml version=\"1.0\" encoding=\"UTF-8\"?>\n<!--\n  Doosan M400 5CSA (3-level, 650 kW) - ModbusMon registers.xml\n  Generated 2026-10-27 by tools/gen_m400_profile.py from\n    firmware  DP.Communication/Modbus232.c, Modbus232_func.c (MT_getPcs_A), Prm_pcs.*, Fault.*\n    Logos     Conf (ProtocolDefinition / 100.xml / FaultDescription / EventDefinition)\n  Addresses are zero-based (40001 = 0). Scales follow the firmware literal\n  (x10 -> scale 10; W x0.01 -> 0.1 kW -> scale 10). Firmware wins where the Logos\n  ProtocolDefinition label differs (40009/10, 40026..28, 40132..35, 40182..85).\n  FC03 reads are limited to 111 registers (NUMOFREG_MAX 110).\n  Note: reg 4 (alive) increments on every read.\n-->\n<modbus>\n  <profile>\n    <name>ESM M400 5CSA Modbus Monitor</name>\n    <description>Doosan M400 5CSA fuel-cell PCS (Logos ESM, FW 3.01.01)</description>\n    <version>1.0</version>\n  </profile>\n  <communication>\n    <slaveId>10</slaveId>\n    <baudRate>115200</baudRate>\n    <dataBits>8</dataBits>\n    <parity>none</parity>\n    <stopBits>1</stopBits>\n    <pollIntervalMs>1000</pollIntervalMs>\n    <timeoutMs>1000</timeoutMs>\n    <transport>serial</transport>\n    <tcpBridge>ws://localhost:8765</tcpBridge>\n    <tcpHost></tcpHost>\n    <tcpPort>502</tcpPort>\n  </communication>\n  <protocols>\n    <!-- 43101 <- entry index (EVT_GetCacheItem_Modbus), then 41901..41903 = id, time, time -->\n    <history requestAddr=\"3100\" eventReadAddr=\"1900\" eventReadCount=\"3\"/>\n    <!-- 43102 <- (slot<<8)|level (slot 0..11, level 0..2), then 41001..41400 = 200 floats\n         MSB word first. TRC_TRACE1 = param page 42601 + 2 -> reg 2602. -->\n    <trace requestAddr=\"3101\" readAddr=\"1000\" blockSize=\"20\" totalWords=\"400\"\n           channelCount=\"12\" paramStartAddr=\"2602\"\n           commandAddr=\"3000\" stopValue=\"6\" restartValue=\"7\"/>\n    <!-- 40055..40062 = uFault[0..3] (low word first). Heavy code c = bit c-1,\n         light code c = bit c-16 (uFault[2] bit 0 = code 80, unused). -->\n    <fault startAddr=\"54\" quantity=\"8\" warningStartBit=\"64\" warningDescOffset=\"15\"/>\n    <parameter baseAddr=\"2000\"/>\n    <!-- Flash trace 45001..48099: any write there selects the sector, 45001..45010 =\n         header, 45011.. = channel data (TS_ReadWord offset +0x800-10). -->\n    <traceFlash sectorRegAddr=\"5000\" sectorCount=\"30\" channelBase=\"5010\" channelCount=\"12\"\n                samplesPerCh=\"200\" scale=\"10\"/>\n  </protocols>\n  <externalFiles>\n    <parameter src=\"config/parameter.xml\"/>\n    <events src=\"config/EventDefinition.xml\"/>\n    <faults src=\"config/FaultDescription.xml\"/>\n    <protocolDefinition src=\"config/ProtocolDefinition.xml\"/>\n    <traceChannels src=\"config/TraceChannels.xml\"/>\n    <controls src=\"config/controls.xml\"/>\n  </externalFiles>\n  <logging>\n    <enabled>false</enabled>\n    <periodMs>1000</periodMs>\n    <maxRows>200000</maxRows>\n    <autoDownloadEvery>0</autoDownloadEvery>\n    <filenamePrefix>m400_log</filenamePrefix>\n    <logRegisters>view:status</logRegisters>\n  </logging>\n  <enums>\n    <enum id=\"inverter_status\">\n      <item value=\"5\" label=\"V005 INIT\"/>\n      <item value=\"10\" label=\"V010 INTRO\"/>\n      <item value=\"11\" label=\"V011 AC GEN\"/>\n      <item value=\"12\" label=\"V012 START SYNC FAST\"/>\n      <item value=\"13\" label=\"V013 ATS1 ON\"/>\n      <item value=\"14\" label=\"V014 ATS2 OFF\"/>\n      <item value=\"15\" label=\"V015 LOAD TRANS\"/>\n      <item value=\"16\" label=\"V016 START SYNC SLOW\"/>\n      <item value=\"17\" label=\"V017 ATS2 ON\"/>\n      <item value=\"18\" label=\"V018 ATS1 OFF\"/>\n      <item value=\"19\" label=\"V019 PWM OFF\"/>\n      <item value=\"26\" label=\"V026 IDLE\"/>\n      <item value=\"30\" label=\"V030 GB OFF\"/>\n      <item value=\"32\" label=\"V032 GI HOLD\"/>\n      <item value=\"34\" label=\"V034 CB3 LB ON\"/>\n      <item value=\"40\" label=\"V040 START SYNC SLOW\"/>\n      <item value=\"42\" label=\"V042 CB3 LB ON\"/>\n      <item value=\"50\" label=\"V050 INV GC\"/>\n      <item value=\"52\" label=\"V052 INV RAMP DOWN P\"/>\n      <item value=\"54\" label=\"V054 CB3 LB OFF\"/>\n      <item value=\"70\" label=\"V070 START SYNC SLOW\"/>\n      <item value=\"72\" label=\"V072 ATS G2 ON\"/>\n      <item value=\"74\" label=\"V074 GB ON\"/>\n      <item value=\"76\" label=\"V076 GB OFF\"/>\n      <item value=\"80\" label=\"V080 INV GI\"/>\n      <item value=\"82\" label=\"V082 START SYNC SLOW\"/>\n      <item value=\"84\" label=\"V084 ATS G2 ON\"/>\n      <item value=\"86\" label=\"V086 CB3 LB OFF\"/>\n      <item value=\"88\" label=\"V088 GB ON\"/>\n      <item value=\"150\" label=\"V150 TEST MODE\"/>\n      <item value=\"200\" label=\"V200 SHUTDOWN\"/>\n      <item value=\"300\" label=\"V300 TEST VSD FAULT\"/>\n    </enum>\n    <enum id=\"coarse_state\">\n      <item value=\"0\" label=\"other\"/>\n      <item value=\"256\" label=\"V200 SHUTDOWN\"/>\n      <item value=\"512\" label=\"V010 INTRO\"/>\n      <item value=\"768\" label=\"V011 AC GEN\"/>\n      <item value=\"1024\" label=\"V012 START SYNC FAST\"/>\n      <item value=\"1280\" label=\"V026 IDLE\"/>\n      <item value=\"1536\" label=\"V040 START SYNC SLOW\"/>\n      <item value=\"1792\" label=\"V050 INV GC\"/>\n      <item value=\"2048\" label=\"V080 INV GI\"/>\n      <item value=\"2304\" label=\"V082 START SYNC SLOW\"/>\n      <item value=\"2560\" label=\"V150 TEST MODE\"/>\n    </enum>\n    <enum id=\"tp_type\">\n      <item value=\"1\" label=\"NG\"/>\n      <item value=\"2\" label=\"H2\"/>\n    </enum>\n    <enum id=\"op_mode\">\n      <item value=\"0\" label=\"None\"/>\n      <item value=\"1\" label=\"Bypass\"/>\n      <item value=\"2\" label=\"Charge\"/>\n      <item value=\"3\" label=\"Discharge (Idc &gt; 5 A)\"/>\n      <item value=\"4\" label=\"Ready\"/>\n    </enum>\n    <enum id=\"gc_gi\">\n      <item value=\"0\" label=\"GC (grid connected)\"/>\n      <item value=\"1\" label=\"GI (grid independent)\"/>\n    </enum>\n    <enum id=\"gc_is_mode\">\n      <item value=\"0\" label=\"GC\"/>\n      <item value=\"1\" label=\"IS\"/>\n      <item value=\"2\" label=\"GC+IS\"/>\n    </enum>\n    <enum id=\"q_ctrl\">\n      <item value=\"0\" label=\"None\"/>\n      <item value=\"1\" label=\"SPF ind\"/>\n      <item value=\"2\" label=\"SPF cap\"/>\n      <item value=\"3\" label=\"Q(V)\"/>\n    </enum>\n    <enum id=\"pcs_command\">\n      <item value=\"0\" label=\"-\"/>\n      <item value=\"1\" label=\"System ON\"/>\n      <item value=\"2\" label=\"System OFF\"/>\n      <item value=\"3\" label=\"Fault Reset\"/>\n      <item value=\"4\" label=\"Param Factory Reset (test mode 5)\"/>\n      <item value=\"5\" label=\"History Clear (test mode 5)\"/>\n      <item value=\"6\" label=\"Trace Stop\"/>\n      <item value=\"7\" label=\"Trace Restart\"/>\n      <item value=\"8\" label=\"Reboot\"/>\n      <item value=\"9\" label=\"Test Mode ON\"/>\n      <item value=\"10\" label=\"Test Mode OFF\"/>\n      <item value=\"11\" label=\"MVP Power Clear\"/>\n      <item value=\"90\" label=\"Derating ON\"/>\n      <item value=\"91\" label=\"Derating OFF\"/>\n      <item value=\"101\" label=\"PEBB Fan Enable ON\"/>\n      <item value=\"102\" label=\"PEBB Fan Enable OFF\"/>\n      <item value=\"103\" label=\"Raise SOD152 warning\"/>\n      <item value=\"104\" label=\"PEBB Fan Override ON\"/>\n      <item value=\"105\" label=\"PEBB Fan Override OFF\"/>\n    </enum>\n  </enums>\n  <bitfields>\n    <bitfield id=\"status_a\">\n      <bit n=\"1\" label=\"Heavy Fault\"/>\n      <bit n=\"2\" label=\"Light Fault (Warning)\"/>\n      <bit n=\"3\" label=\"Watchdog Toggle\"/>\n      <bit n=\"6\" label=\"CB3\"/>\n      <bit n=\"7\" label=\"EX ATS Grid side\"/>\n      <bit n=\"8\" label=\"EX ATS PPLT side\"/>\n      <bit n=\"9\" label=\"Batt Voltage Failure\"/>\n      <bit n=\"10\" label=\"Con Voltage Failure\"/>\n      <bit n=\"11\" label=\"Grid Voltage Failure\"/>\n      <bit n=\"12\" label=\"ATS1\"/>\n      <bit n=\"13\" label=\"ATS2\"/>\n      <bit n=\"14\" label=\"GB\"/>\n      <bit n=\"15\" label=\"LB\"/>\n    </bitfield>\n    <bitfield id=\"status_b\">\n      <bit n=\"0\" label=\"FSW IGBT OK (inverted fault)\"/>\n      <bit n=\"1\" label=\"FS1\"/>\n      <bit n=\"2\" label=\"FS2\"/>\n      <bit n=\"3\" label=\"FS3\"/>\n      <bit n=\"4\" label=\"FS4\"/>\n      <bit n=\"5\" label=\"FS5\"/>\n      <bit n=\"6\" label=\"FS6\"/>\n      <bit n=\"7\" label=\"Always 1\"/>\n      <bit n=\"8\" label=\"Reactor Fuse OK (inverted)\"/>\n      <bit n=\"9\" label=\"FSW Temp OK (inverted)\"/>\n      <bit n=\"14\" label=\"Gate (PWM) ON\"/>\n      <bit n=\"15\" label=\"System ON\"/>\n    </bitfield>\n    <bitfield id=\"pebb_map\">\n      <bit n=\"0\" label=\"PEBB1 ON\"/>\n      <bit n=\"1\" label=\"PEBB2 ON\"/>\n      <bit n=\"2\" label=\"PEBB3 ON\"/>\n    </bitfield>\n    <bitfield id=\"ppc_control\">\n      <bit n=\"0\" label=\"PV140 (INV ON)\"/>\n      <bit n=\"1\" label=\"PV160 (to IDLE)\"/>\n      <bit n=\"2\" label=\"PV150\"/>\n      <bit n=\"3\" label=\"PV200 (shutdown)\"/>\n      <bit n=\"4\" label=\"CMD_GC\"/>\n      <bit n=\"5\" label=\"CMD_GI\"/>\n      <bit n=\"6\" label=\"Shutdown\"/>\n      <bit n=\"8\" label=\"CTRL_TEST_MODE\"/>\n      <bit n=\"10\" label=\"Fault Reset\"/>\n    </bitfield>\n    <bitfield id=\"fs_status\">\n      <bit n=\"1\" label=\"FS1\"/>\n      <bit n=\"2\" label=\"FS2\"/>\n      <bit n=\"3\" label=\"FS3\"/>\n      <bit n=\"4\" label=\"FS4\"/>\n      <bit n=\"5\" label=\"FS5\"/>\n      <bit n=\"6\" label=\"FS6\"/>\n    </bitfield>\n    <bitfield id=\"bpm_status\">\n      <bit n=\"0\" label=\"BROWN_OUT\"/>\n      <bit n=\"1\" label=\"VSD150_FLT\"/>\n      <bit n=\"2\" label=\"SOD150_FLT\"/>\n    </bitfield>\n    <bitfield id=\"fault_w1\">\n      <bit n=\"0\" label=\"Start Failure (1)\"/>\n      <bit n=\"1\" label=\"DC Over Voltage (2)\"/>\n      <bit n=\"2\" label=\"DC Over Current (3)\"/>\n      <bit n=\"3\" label=\"DC Under Voltage (4)\"/>\n      <bit n=\"4\" label=\"DC Diode Over Temp (5)\"/>\n      <bit n=\"5\" label=\"Watch Dog Fault (6)\"/>\n      <bit n=\"6\" label=\"DC Polarity Failure (7)\"/>\n      <bit n=\"7\" label=\"Aux Load Over Current (8)\"/>\n      <bit n=\"8\" label=\"DC Current Unbalance (9)\"/>\n      <bit n=\"9\" label=\"Inverter Over Voltage (10)\"/>\n      <bit n=\"10\" label=\"Inverter Under Voltage (11)\"/>\n      <bit n=\"11\" label=\"Inverter Over Frequency (12)\"/>\n      <bit n=\"12\" label=\"Inverter Under Frequency (13)\"/>\n      <bit n=\"13\" label=\"Inverter Over Current (14)\"/>\n      <bit n=\"14\" label=\"Inverter Phase Order Failure (15)\"/>\n      <bit n=\"15\" label=\"Phase Jump (16)\"/>\n    </bitfield>\n    <bitfield id=\"fault_w2\">\n      <bit n=\"0\" label=\"Under Power Fault (17)\"/>\n      <bit n=\"1\" label=\"Battery Current Sensor Abnormal (18)\"/>\n      <bit n=\"2\" label=\"PEBB Over Current (19)\"/>\n      <bit n=\"3\" label=\"PEBB Over Temp (20)\"/>\n      <bit n=\"4\" label=\"PEBB Fan Fault (21)\"/>\n      <bit n=\"5\" label=\"PEBB Fuse Fault (22)\"/>\n      <bit n=\"6\" label=\"PEBB IGBT Fault (23)\"/>\n      <bit n=\"7\" label=\"PEBB MC Fault (24)\"/>\n      <bit n=\"8\" label=\"Fast Switch Over Temp (25)\"/>\n      <bit n=\"9\" label=\"Fast Switch Fuse Fault (26)\"/>\n      <bit n=\"10\" label=\"Fast Switch IGBT Fault (27)\"/>\n      <bit n=\"11\" label=\"LB Feedback Fault (28)\"/>\n      <bit n=\"12\" label=\"GB Feedback Fault (29)\"/>\n      <bit n=\"13\" label=\"Grid Over Voltage Level1 (30)\"/>\n      <bit n=\"14\" label=\"Grid Under Voltage Level1 (31)\"/>\n      <bit n=\"15\" label=\"Grid Over Frequency Level1 (32)\"/>\n    </bitfield>\n    <bitfield id=\"fault_w3\">\n      <bit n=\"0\" label=\"Grid Under Frequency Level1 (33)\"/>\n      <bit n=\"1\" label=\"CB3 Trip (34)\"/>\n      <bit n=\"2\" label=\"Grid Over Voltage Level2 (35)\"/>\n      <bit n=\"3\" label=\"Grid Under Voltage Level2 (36)\"/>\n      <bit n=\"4\" label=\"Grid Over Frequency Level2 (37)\"/>\n      <bit n=\"5\" label=\"Grid Under Frequency Level2 (38)\"/>\n      <bit n=\"6\" label=\"Grid Side ATS (ATS_G2) Feedback Fault (39)\"/>\n      <bit n=\"7\" label=\"PPLT Side ATS (ATS_G1) Feedback Fault (40)\"/>\n      <bit n=\"8\" label=\"ATS1 Feedback Fault (41)\"/>\n      <bit n=\"9\" label=\"ATS2 Feedback Fault (42)\"/>\n      <bit n=\"10\" label=\"TR Over Temp (43)\"/>\n      <bit n=\"11\" label=\"H2/NG Mode Fault (44)\"/>\n      <bit n=\"12\" label=\"DC Voltage Unbalance (45)\"/>\n      <bit n=\"13\" label=\"ASYNC Failure (46)\"/>\n      <bit n=\"14\" label=\"CAN Failure (47)\"/>\n      <bit n=\"15\" label=\"Islanding Abnormal Fault (48)\"/>\n    </bitfield>\n    <bitfield id=\"fault_w4\">\n      <bit n=\"0\" label=\"Emergency Stop (49)\"/>\n      <bit n=\"1\" label=\"Cabinet Over Temp. (50)\"/>\n      <bit n=\"2\" label=\"Ground Fault Detection (51)\"/>\n      <bit n=\"3\" label=\"Paramerter Version (52)\"/>\n      <bit n=\"4\" label=\"LOR Fault (53)\"/>\n      <bit n=\"5\" label=\"Reactor Temp Failure (54)\"/>\n      <bit n=\"6\" label=\"Reactor Fuse Fault (55)\"/>\n      <bit n=\"7\" label=\"CB.ATS1 Fault (56)\"/>\n      <bit n=\"8\" label=\"CB.ATS2 Fault (57)\"/>\n      <bit n=\"9\" label=\"VSD150 Feedback Fault (58)\"/>\n      <bit n=\"10\" label=\"SOD152 Feedback Fault (59)\"/>\n      <bit n=\"11\" label=\"PEBB Temp Unbalance (60)\"/>\n      <bit n=\"12\" label=\"Grid Under Voltage Level3 (61)\"/>\n      <bit n=\"13\" label=\"CB4 Trip (62)\"/>\n      <bit n=\"14\" label=\"CB3 Fault (63)\"/>\n      <bit n=\"15\" label=\"Reverse Power Detected (64)\"/>\n    </bitfield>\n    <bitfield id=\"fault_w5\">\n      <bit n=\"1\" label=\"DC_Under_Voltage (81)\"/>\n      <bit n=\"2\" label=\"KLORPCS Warning (82)\"/>\n      <bit n=\"3\" label=\"Over MDL (83)\"/>\n      <bit n=\"4\" label=\"Grid Over Voltage Level1 (84)\"/>\n      <bit n=\"5\" label=\"Grid Under Voltage Level1 (85)\"/>\n      <bit n=\"6\" label=\"Grid Over Frequency Level1 (86)\"/>\n      <bit n=\"7\" label=\"Grid Under Frequency Level1 (87)\"/>\n      <bit n=\"8\" label=\"Grid Over Voltage Level2 (88)\"/>\n      <bit n=\"9\" label=\"Grid Under Voltage Level2 (89)\"/>\n      <bit n=\"10\" label=\"Grid Over Frequency Level2 (90)\"/>\n      <bit n=\"11\" label=\"Grid Under Frequency Level2 (91)\"/>\n      <bit n=\"12\" label=\"DPWM ON (92)\"/>\n      <bit n=\"13\" label=\"GFD Warning (93)\"/>\n      <bit n=\"14\" label=\"Fast Switch Current Warning (94)\"/>\n      <bit n=\"15\" label=\"SPD (Grid Side) Warning (95)\"/>\n    </bitfield>\n    <bitfield id=\"fault_w6\">\n      <bit n=\"0\" label=\"Grid Under Voltage Level3 (96)\"/>\n      <bit n=\"1\" label=\"Fast Switch DC Voltage Warning (97)\"/>\n      <bit n=\"2\" label=\"DC Brown Out (98)\"/>\n      <bit n=\"3\" label=\"Temp Derating (99)\"/>\n      <bit n=\"4\" label=\"Grid Not Ok (100)\"/>\n      <bit n=\"5\" label=\"TD Grid Not Ok (101)\"/>\n      <bit n=\"6\" label=\"Wrong_Phase_Rotation (102)\"/>\n      <bit n=\"7\" label=\"Start Failure Warning (103)\"/>\n      <bit n=\"8\" label=\"CB3 Warning (104)\"/>\n      <bit n=\"9\" label=\"Grid Side ATS (ATS_G2) Feedback Warning (105)\"/>\n      <bit n=\"10\" label=\"PPLT Side ATS (ATS_G1) Feedback Warning (106)\"/>\n      <bit n=\"11\" label=\"Sync Failure (107)\"/>\n      <bit n=\"12\" label=\"Under Power Warning (108)\"/>\n      <bit n=\"13\" label=\"Inverter Phase Order Failure (109)\"/>\n      <bit n=\"14\" label=\"PEBB-eGBI Parameter Init. (110)\"/>\n      <bit n=\"15\" label=\"Over Current Warning (111)\"/>\n    </bitfield>\n    <bitfield id=\"fault_w7\">\n      <bit n=\"0\" label=\"Inverter Over Voltage (112)\"/>\n      <bit n=\"1\" label=\"Inverter Under Voltage (113)\"/>\n      <bit n=\"2\" label=\"Inverter Over Frequency (114)\"/>\n      <bit n=\"3\" label=\"Inverter Under Frequency (115)\"/>\n      <bit n=\"5\" label=\"Grid Over Frequency Seamless (117)\"/>\n      <bit n=\"6\" label=\"Grid Under Frequency Seamless (118)\"/>\n      <bit n=\"7\" label=\"PEBB Temp Unbalance (119)\"/>\n      <bit n=\"8\" label=\"Test Mode (120)\"/>\n      <bit n=\"9\" label=\"Inverter_Overload_Prediction (121)\"/>\n      <bit n=\"10\" label=\"Inverter_Overload (122)\"/>\n      <bit n=\"11\" label=\"PEBB FAN Warning (123)\"/>\n      <bit n=\"12\" label=\"VSD150 Feedback Warning (124)\"/>\n      <bit n=\"13\" label=\"Invalid Parameter (125)\"/>\n      <bit n=\"14\" label=\"SPD (Control Power Side) Warning (126)\"/>\n      <bit n=\"15\" label=\"24VDC PS Warning (127)\"/>\n    </bitfield>\n    <bitfield id=\"fault_w8\">\n      <bit n=\"0\" label=\"24VDC UPS Warning (128)\"/>\n      <bit n=\"1\" label=\"UPS Battery Discharge Mode (129)\"/>\n      <bit n=\"2\" label=\"Fastswitch IGBT Warning (130)\"/>\n      <bit n=\"3\" label=\"External Grid Enable Warning (131)\"/>\n      <bit n=\"4\" label=\"SOD152 Feedback Warning (132)\"/>\n      <bit n=\"5\" label=\"SEL-547 Relay Warning (133)\"/>\n      <bit n=\"6\" label=\"Disconnect_Event_Count_GC_Fast (134)\"/>\n      <bit n=\"7\" label=\"Disconnect_Event_Count_GC_Slow (135)\"/>\n      <bit n=\"8\" label=\"Disconnect_Event_Count_GI_Fast (136)\"/>\n      <bit n=\"9\" label=\"Disconnect_Event_Count_GI_Slow (137)\"/>\n      <bit n=\"10\" label=\"AC Current Unbalance (138)\"/>\n      <bit n=\"11\" label=\"AC Voltage Unbalance (139)\"/>\n      <bit n=\"12\" label=\"Temp Derating(DC Diode) (140)\"/>\n      <bit n=\"13\" label=\"Power Not Met (141)\"/>\n      <bit n=\"14\" label=\"Grid Breaker Warning (142)\"/>\n      <bit n=\"15\" label=\"Load Breaker Warning (143)\"/>\n    </bitfield>\n  </bitfields>\n  <registers>\n    <register addr=\"0\" name=\"sp_model\" label=\"Model (SP_MODEL)\" type=\"uint16\" access=\"RO\"/>\n    <register addr=\"1\" name=\"tp_type\" label=\"Fuel Type (TP_TYPE)\" type=\"uint16\" access=\"RO\" enum=\"tp_type\"/>\n    <register addr=\"2\" name=\"sw_version\" label=\"SW Version\" type=\"uint16\" access=\"RO\"/>\n    <register addr=\"3\" name=\"param_version\" label=\"Parameter Version\" type=\"uint16\" access=\"RO\"/>\n    <register addr=\"4\" name=\"alive_counter\" label=\"Alive Counter\" type=\"uint16\" access=\"RO\"/>\n    <register addr=\"5\" name=\"ac_dchg_kwh\" label=\"AC Discharge kWh\" type=\"uint16\" unit=\"kWh\" access=\"RO\"/>\n    <register addr=\"6\" name=\"ac_dchg_mwh\" label=\"AC Discharge MWh\" type=\"uint16\" unit=\"MWh\" access=\"RO\"/>\n    <register addr=\"7\" name=\"ac_dchg_gwh\" label=\"AC Discharge GWh\" type=\"uint16\" unit=\"GWh\" access=\"RO\"/>\n    <register addr=\"8\" name=\"dclink_vh_flt\" label=\"DC-Link VH (filtered)\" type=\"int16\" scale=\"10\" unit=\"V\" decimals=\"1\" access=\"RO\"/>\n    <register addr=\"9\" name=\"dclink_vl_flt\" label=\"DC-Link VL (filtered)\" type=\"int16\" scale=\"10\" unit=\"V\" decimals=\"1\" access=\"RO\"/>\n    <register addr=\"10\" name=\"pv150\" label=\"PPC PV150\" type=\"uint16\" access=\"RO\"/>\n    <register addr=\"11\" name=\"pv160\" label=\"PPC PV160\" type=\"uint16\" access=\"RO\"/>\n    <register addr=\"12\" name=\"pv200\" label=\"PPC PV200\" type=\"uint16\" access=\"RO\"/>\n    <register addr=\"13\" name=\"pv400\" label=\"PPC PV400\" type=\"uint16\" access=\"RO\"/>\n    <register addr=\"14\" name=\"inv_freq\" label=\"Inverter Frequency\" type=\"uint16\" scale=\"1000\" unit=\"Hz\" decimals=\"3\" access=\"RO\"/>\n    <register addr=\"15\" name=\"grid_freq_hs\" label=\"Grid (Bypass) Frequency\" type=\"uint16\" scale=\"1000\" unit=\"Hz\" decimals=\"3\" access=\"RO\"/>\n    <register addr=\"16\" name=\"byp_v_a\" label=\"Bypass VA\" type=\"uint16\" scale=\"10\" unit=\"V\" decimals=\"1\" access=\"RO\"/>\n    <register addr=\"17\" name=\"byp_v_b\" label=\"Bypass VB\" type=\"uint16\" scale=\"10\" unit=\"V\" decimals=\"1\" access=\"RO\"/>\n    <register addr=\"18\" name=\"byp_v_c\" label=\"Bypass VC\" type=\"uint16\" scale=\"10\" unit=\"V\" decimals=\"1\" access=\"RO\"/>\n    <register addr=\"19\" name=\"sync_ok\" label=\"Sync OK to PCC\" type=\"uint16\" access=\"RO\"/>\n    <register addr=\"20\" name=\"dclink_vh\" label=\"DC-Link VH\" type=\"int16\" scale=\"10\" unit=\"V\" decimals=\"1\" access=\"RO\"/>\n    <register addr=\"21\" name=\"idc_p\" label=\"DC Current (P side)\" type=\"int16\" scale=\"10\" unit=\"A\" decimals=\"1\" access=\"RO\"/>\n    <register addr=\"22\" name=\"dclink_vl\" label=\"DC-Link VL\" type=\"int16\" scale=\"10\" unit=\"V\" decimals=\"1\" access=\"RO\"/>\n    <register addr=\"23\" name=\"dc_power\" label=\"DC Power\" type=\"uint16\" scale=\"10\" unit=\"kW\" decimals=\"1\" access=\"RO\"/>\n    <register addr=\"24\" name=\"p_compen\" label=\"P Compensation\" type=\"int16\" scale=\"10\" unit=\"kW\" decimals=\"1\" access=\"RO\"/>\n    <register addr=\"25\" name=\"aux_p\" label=\"Aux Load P\" type=\"int16\" scale=\"10\" unit=\"kW\" decimals=\"1\" access=\"RO\"/>\n    <register addr=\"26\" name=\"aux_q\" label=\"Aux Load Q\" type=\"int16\" scale=\"10\" unit=\"kvar\" decimals=\"1\" access=\"RO\"/>\n    <register addr=\"27\" name=\"ifsw\" label=\"Fast Switch Current\" type=\"uint16\" scale=\"10\" unit=\"A\" decimals=\"1\" access=\"RO\"/>\n    <register addr=\"28\" name=\"idc_n\" label=\"DC Current (N side)\" type=\"int16\" scale=\"10\" unit=\"A\" decimals=\"1\" access=\"RO\"/>\n    <register addr=\"29\" name=\"inv_v_a\" label=\"PCS VA\" type=\"uint16\" scale=\"10\" unit=\"V\" decimals=\"1\" access=\"RO\"/>\n    <register addr=\"30\" name=\"inv_v_b\" label=\"PCS VB\" type=\"uint16\" scale=\"10\" unit=\"V\" decimals=\"1\" access=\"RO\"/>\n    <register addr=\"31\" name=\"inv_v_c\" label=\"PCS VC\" type=\"uint16\" scale=\"10\" unit=\"V\" decimals=\"1\" access=\"RO\"/>\n    <register addr=\"32\" name=\"inv_i_a\" label=\"PCS IA\" type=\"int16\" scale=\"10\" unit=\"A\" decimals=\"1\" access=\"RO\"/>\n    <register addr=\"33\" name=\"inv_i_b\" label=\"PCS IB\" type=\"int16\" scale=\"10\" unit=\"A\" decimals=\"1\" access=\"RO\"/>\n    <register addr=\"34\" name=\"inv_i_c\" label=\"PCS IC\" type=\"int16\" scale=\"10\" unit=\"A\" decimals=\"1\" access=\"RO\"/>\n    <register addr=\"35\" name=\"con_freq\" label=\"PCS Frequency\" type=\"uint16\" scale=\"10\" unit=\"Hz\" decimals=\"1\" access=\"RO\"/>\n    <register addr=\"36\" name=\"derating_status\" label=\"Derating(MSB) | Inverter State(LSB)\" type=\"uint16\" access=\"RO\"/>\n    <register addr=\"37\" name=\"pcc_v_a\" label=\"PCC VA\" type=\"uint16\" scale=\"10\" unit=\"V\" decimals=\"1\" access=\"RO\"/>\n    <register addr=\"38\" name=\"pcc_v_b\" label=\"PCC VB\" type=\"uint16\" scale=\"10\" unit=\"V\" decimals=\"1\" access=\"RO\"/>\n    <register addr=\"39\" name=\"pcc_v_c\" label=\"PCC VC\" type=\"uint16\" scale=\"10\" unit=\"V\" decimals=\"1\" access=\"RO\"/>\n    <register addr=\"40\" name=\"tr_i_a\" label=\"TR IA\" type=\"int16\" scale=\"10\" unit=\"A\" decimals=\"1\" access=\"RO\"/>\n    <register addr=\"41\" name=\"tr_i_b\" label=\"TR IB\" type=\"int16\" scale=\"10\" unit=\"A\" decimals=\"1\" access=\"RO\"/>\n    <register addr=\"42\" name=\"tr_i_c\" label=\"TR IC\" type=\"int16\" scale=\"10\" unit=\"A\" decimals=\"1\" access=\"RO\"/>\n    <register addr=\"43\" name=\"grid_total_power\" label=\"Grid Total Power\" type=\"int16\" scale=\"10\" unit=\"kW\" decimals=\"1\" access=\"RO\"/>\n    <register addr=\"44\" name=\"grid_freq\" label=\"Grid Frequency\" type=\"uint16\" scale=\"10\" unit=\"Hz\" decimals=\"1\" access=\"RO\"/>\n    <register addr=\"45\" name=\"active_power\" label=\"Active Power P\" type=\"int16\" scale=\"10\" unit=\"kW\" decimals=\"1\" access=\"RO\"/>\n    <register addr=\"46\" name=\"reactive_power\" label=\"Reactive Power Q\" type=\"int16\" scale=\"10\" unit=\"kvar\" decimals=\"1\" access=\"RO\"/>\n    <register addr=\"47\" name=\"power_factor\" label=\"Power Factor\" type=\"int16\" scale=\"1000\" decimals=\"3\" access=\"RO\"/>\n    <register addr=\"49\" name=\"status_a\" label=\"Status A\" type=\"uint16\" access=\"RO\" bitfield=\"status_a\"/>\n    <register addr=\"50\" name=\"status_b\" label=\"Status B\" type=\"uint16\" access=\"RO\" bitfield=\"status_b\"/>\n    <register addr=\"51\" name=\"op_mode\" label=\"OP Mode\" type=\"uint16\" access=\"RO\" enum=\"op_mode\"/>\n    <register addr=\"52\" name=\"pebb_on_map\" label=\"PEBB MO ON Bitmap\" type=\"uint16\" access=\"RO\" bitfield=\"pebb_map\"/>\n    <register addr=\"53\" name=\"coarse_state\" label=\"CC State (MSB)\" type=\"uint16\" access=\"RO\" enum=\"coarse_state\"/>\n    <register addr=\"54\" name=\"fault_w1\" label=\"Fault Word 1\" type=\"uint16\" access=\"RO\" bitfield=\"fault_w1\"/>\n    <register addr=\"55\" name=\"fault_w2\" label=\"Fault Word 2\" type=\"uint16\" access=\"RO\" bitfield=\"fault_w2\"/>\n    <register addr=\"56\" name=\"fault_w3\" label=\"Fault Word 3\" type=\"uint16\" access=\"RO\" bitfield=\"fault_w3\"/>\n    <register addr=\"57\" name=\"fault_w4\" label=\"Fault Word 4\" type=\"uint16\" access=\"RO\" bitfield=\"fault_w4\"/>\n    <register addr=\"58\" name=\"fault_w5\" label=\"Fault Word 5\" type=\"uint16\" access=\"RO\" bitfield=\"fault_w5\"/>\n    <register addr=\"59\" name=\"fault_w6\" label=\"Fault Word 6\" type=\"uint16\" access=\"RO\" bitfield=\"fault_w6\"/>\n    <register addr=\"60\" name=\"fault_w7\" label=\"Fault Word 7\" type=\"uint16\" access=\"RO\" bitfield=\"fault_w7\"/>\n    <register addr=\"61\" name=\"fault_w8\" label=\"Fault Word 8\" type=\"uint16\" access=\"RO\" bitfield=\"fault_w8\"/>\n    <register addr=\"62\" name=\"pebb1_state\" label=\"PEBB1 State Word\" type=\"uint16\" access=\"RO\"/>\n    <register addr=\"63\" name=\"pebb2_state\" label=\"PEBB2 State Word\" type=\"uint16\" access=\"RO\"/>\n    <register addr=\"64\" name=\"pebb3_state\" label=\"PEBB3 State Word\" type=\"uint16\" access=\"RO\"/>\n    <register addr=\"70\" name=\"inverter_status\" label=\"PCS Status\" type=\"uint16\" access=\"RO\" enum=\"inverter_status\"/>\n    <register addr=\"71\" name=\"cabinet_temp\" label=\"Cabinet Temp\" type=\"uint16\" unit=\"°C\" access=\"RO\"/>\n    <register addr=\"72\" name=\"pebb1_hs_temp\" label=\"PEBB1 HeatSink Temp\" type=\"int16\" unit=\"°C\" access=\"RO\"/>\n    <register addr=\"73\" name=\"pebb2_hs_temp\" label=\"PEBB2 HeatSink Temp\" type=\"int16\" unit=\"°C\" access=\"RO\"/>\n    <register addr=\"74\" name=\"pebb3_hs_temp\" label=\"PEBB3 HeatSink Temp\" type=\"int16\" unit=\"°C\" access=\"RO\"/>\n    <register addr=\"80\" name=\"fs_num\" label=\"Fast Switch ON Count\" type=\"uint16\" access=\"RO\"/>\n    <register addr=\"81\" name=\"gc_gi_mode\" label=\"GC/GI Mode (actual)\" type=\"uint16\" access=\"RO\" enum=\"gc_gi\"/>\n    <register addr=\"82\" name=\"gc_is_set\" label=\"GC/IS Mode (set)\" type=\"uint16\" access=\"RO\" enum=\"gc_is_mode\"/>\n    <register addr=\"84\" name=\"cp_p_ref\" label=\"Remote CP P Ref\" type=\"int16\" scale=\"10\" unit=\"kW\" decimals=\"1\" access=\"RO\"/>\n    <register addr=\"85\" name=\"remote_q_ref\" label=\"Remote CP Q Ref\" type=\"int16\" scale=\"10\" unit=\"kvar\" decimals=\"1\" access=\"RO\"/>\n    <register addr=\"86\" name=\"grid_reconn\" label=\"Grid Reconnect Flag\" type=\"uint16\" access=\"RO\"/>\n    <register addr=\"87\" name=\"grid_reconn_sec\" label=\"Grid Reconnect Progress\" type=\"uint16\" unit=\"s\" access=\"RO\"/>\n    <register addr=\"88\" name=\"pebb1_temp_s\" label=\"PEBB1 IGBT Temp S\" type=\"int16\" unit=\"°C\" access=\"RO\"/>\n    <register addr=\"89\" name=\"pebb2_temp_s\" label=\"PEBB2 IGBT Temp S\" type=\"int16\" unit=\"°C\" access=\"RO\"/>\n    <register addr=\"90\" name=\"pebb3_temp_s\" label=\"PEBB3 IGBT Temp S\" type=\"int16\" unit=\"°C\" access=\"RO\"/>\n    <register addr=\"96\" name=\"pebb1_temp_t\" label=\"PEBB1 IGBT Temp T\" type=\"int16\" unit=\"°C\" access=\"RO\"/>\n    <register addr=\"97\" name=\"pebb2_temp_t\" label=\"PEBB2 IGBT Temp T\" type=\"int16\" unit=\"°C\" access=\"RO\"/>\n    <register addr=\"98\" name=\"pebb3_temp_t\" label=\"PEBB3 IGBT Temp T\" type=\"int16\" unit=\"°C\" access=\"RO\"/>\n    <register addr=\"104\" name=\"pebb1_temp_r\" label=\"PEBB1 IGBT Temp R\" type=\"int16\" unit=\"°C\" access=\"RO\"/>\n    <register addr=\"105\" name=\"pebb2_temp_r\" label=\"PEBB2 IGBT Temp R\" type=\"int16\" unit=\"°C\" access=\"RO\"/>\n    <register addr=\"106\" name=\"pebb3_temp_r\" label=\"PEBB3 IGBT Temp R\" type=\"int16\" unit=\"°C\" access=\"RO\"/>\n    <register addr=\"120\" name=\"aux_i_a\" label=\"Aux Load IA\" type=\"uint16\" scale=\"10\" unit=\"A\" decimals=\"1\" access=\"RO\"/>\n    <register addr=\"121\" name=\"aux_i_b\" label=\"Aux Load IB\" type=\"uint16\" scale=\"10\" unit=\"A\" decimals=\"1\" access=\"RO\"/>\n    <register addr=\"122\" name=\"aux_i_c\" label=\"Aux Load IC\" type=\"uint16\" scale=\"10\" unit=\"A\" decimals=\"1\" access=\"RO\"/>\n    <register addr=\"123\" name=\"pcc_p_calc\" label=\"PCC P (calc)\" type=\"int16\" scale=\"10\" unit=\"kW\" decimals=\"1\" access=\"RO\"/>\n    <register addr=\"124\" name=\"pcc_q_calc\" label=\"PCC Q (calc)\" type=\"int16\" scale=\"10\" unit=\"kvar\" decimals=\"1\" access=\"RO\"/>\n    <register addr=\"125\" name=\"idcp_2nd\" label=\"DC Current P (2nd filt)\" type=\"int16\" scale=\"10\" unit=\"A\" decimals=\"1\" access=\"RO\"/>\n    <register addr=\"126\" name=\"dc_batt_v\" label=\"DC Voltage (DCBattV)\" type=\"int16\" scale=\"10\" unit=\"V\" decimals=\"1\" access=\"RO\"/>\n    <register addr=\"127\" name=\"dc_v_for_cc\" label=\"DC Voltage for CC\" type=\"int16\" scale=\"10\" unit=\"V\" decimals=\"1\" access=\"RO\"/>\n    <register addr=\"128\" name=\"iqe_ref\" label=\"Iqe Reference\" type=\"int16\" scale=\"10\" unit=\"A\" decimals=\"1\" access=\"RO\"/>\n    <register addr=\"131\" name=\"st_v200\" label=\"State = V200 SHUTDOWN\" type=\"uint16\" access=\"RO\"/>\n    <register addr=\"132\" name=\"st_v010\" label=\"State = V010 INTRO\" type=\"uint16\" access=\"RO\"/>\n    <register addr=\"133\" name=\"st_v026\" label=\"State = V026 IDLE\" type=\"uint16\" access=\"RO\"/>\n    <register addr=\"134\" name=\"st_v032\" label=\"State = V032 GI HOLD\" type=\"uint16\" access=\"RO\"/>\n    <register addr=\"150\" name=\"di_gb_status\" label=\"GB_STATUS\" type=\"uint16\" access=\"RO\"/>\n    <register addr=\"151\" name=\"di_lb_status\" label=\"LB_STATUS\" type=\"uint16\" access=\"RO\"/>\n    <register addr=\"152\" name=\"di_ex_gridside_ats_status\" label=\"EX_GRIDSIDE_ATS_STATUS\" type=\"uint16\" access=\"RO\"/>\n    <register addr=\"153\" name=\"di_ex_ppltside_ats_status\" label=\"EX_PPLTSIDE_ATS_STATUS\" type=\"uint16\" access=\"RO\"/>\n    <register addr=\"154\" name=\"di_ex_gridside_ats_pws_status\" label=\"EX_GRIDSIDE_ATS_PWS_STATUS\" type=\"uint16\" access=\"RO\"/>\n    <register addr=\"155\" name=\"di_external_grid_enable\" label=\"EXTERNAL_GRID_ENABLE\" type=\"uint16\" access=\"RO\"/>\n    <register addr=\"156\" name=\"di_mc_status\" label=\"MC_STATUS\" type=\"uint16\" access=\"RO\"/>\n    <register addr=\"157\" name=\"di_fsw_fuse_fault\" label=\"FSW_FUSE_FAULT\" type=\"uint16\" access=\"RO\"/>\n    <register addr=\"158\" name=\"di_fsw_over_temp\" label=\"FSW_OVER_TEMP\" type=\"uint16\" access=\"RO\"/>\n    <register addr=\"159\" name=\"di_fsw_igbt_fault\" label=\"FSW_IGBT_FAULT\" type=\"uint16\" access=\"RO\"/>\n    <register addr=\"160\" name=\"di_dc_diode_over_temp\" label=\"DC_DIODE_OVER_TEMP\" type=\"uint16\" access=\"RO\"/>\n    <register addr=\"161\" name=\"di_reactor_fuse_fault\" label=\"REACTOR_FUSE_FAULT\" type=\"uint16\" access=\"RO\"/>\n    <register addr=\"162\" name=\"di_cb3_status\" label=\"CB3_STATUS\" type=\"uint16\" access=\"RO\"/>\n    <register addr=\"163\" name=\"di_grid_spd\" label=\"GRID_SPD\" type=\"uint16\" access=\"RO\"/>\n    <register addr=\"164\" name=\"di_ats1_status\" label=\"ATS1_STATUS\" type=\"uint16\" access=\"RO\"/>\n    <register addr=\"165\" name=\"di_ats2_status\" label=\"ATS2_STATUS\" type=\"uint16\" access=\"RO\"/>\n    <register addr=\"166\" name=\"di_lor_fault\" label=\"LOR_FAULT\" type=\"uint16\" access=\"RO\"/>\n    <register addr=\"167\" name=\"di_v24_ups_status\" label=\"V24_UPS_STATUS\" type=\"uint16\" access=\"RO\"/>\n    <register addr=\"168\" name=\"di_ctrl_pwr_spd\" label=\"CTRL_PWR_SPD\" type=\"uint16\" access=\"RO\"/>\n    <register addr=\"169\" name=\"di_reactor_over_temp\" label=\"REACTOR_OVER_TEMP\" type=\"uint16\" access=\"RO\"/>\n    <register addr=\"170\" name=\"di_ups_battery_mode\" label=\"UPS_BATTERY_MODE\" type=\"uint16\" access=\"RO\"/>\n    <register addr=\"171\" name=\"di_ps1_alarm\" label=\"PS1_ALARM\" type=\"uint16\" access=\"RO\"/>\n    <register addr=\"172\" name=\"di_cb_ats1_status\" label=\"CB_ATS1_STATUS\" type=\"uint16\" access=\"RO\"/>\n    <register addr=\"173\" name=\"di_cb_ats2_status\" label=\"CB_ATS2_STATUS\" type=\"uint16\" access=\"RO\"/>\n    <register addr=\"181\" name=\"byp_fault_va\" label=\"Bypass Fault Snapshot Va\" type=\"uint16\" scale=\"10\" unit=\"V\" decimals=\"1\" access=\"RO\"/>\n    <register addr=\"182\" name=\"byp_fault_vb\" label=\"Bypass Fault Snapshot Vb\" type=\"uint16\" scale=\"10\" unit=\"V\" decimals=\"1\" access=\"RO\"/>\n    <register addr=\"183\" name=\"byp_fault_vc\" label=\"Bypass Fault Snapshot Vc\" type=\"uint16\" scale=\"10\" unit=\"V\" decimals=\"1\" access=\"RO\"/>\n    <register addr=\"184\" name=\"byp_fault_freq\" label=\"Bypass Fault Snapshot Freq\" type=\"uint16\" scale=\"10\" unit=\"Hz\" decimals=\"1\" access=\"RO\"/>\n    <register addr=\"185\" name=\"bo_state\" label=\"Brown-out Active\" type=\"uint16\" access=\"RO\"/>\n    <register addr=\"186\" name=\"bo_start_v\" label=\"Brown-out Start DC V\" type=\"uint16\" scale=\"10\" unit=\"V\" decimals=\"1\" access=\"RO\"/>\n    <register addr=\"187\" name=\"bo_min_v\" label=\"Brown-out Minimum DC V\" type=\"uint16\" scale=\"10\" unit=\"V\" decimals=\"1\" access=\"RO\"/>\n    <register addr=\"188\" name=\"bo_ratio\" label=\"Brown-out Power Decrease Ratio\" type=\"uint16\" scale=\"10\" unit=\"%\" decimals=\"1\" access=\"RO\"/>\n    <register addr=\"189\" name=\"td_state\" label=\"Temp Derating Active\" type=\"uint16\" access=\"RO\"/>\n    <register addr=\"190\" name=\"td_end\" label=\"Temp Derating End Level\" type=\"uint16\" scale=\"10\" unit=\"°C\" decimals=\"1\" access=\"RO\"/>\n    <register addr=\"191\" name=\"td_start\" label=\"Temp Derating Start Level\" type=\"uint16\" scale=\"10\" unit=\"°C\" decimals=\"1\" access=\"RO\"/>\n    <register addr=\"192\" name=\"td_ratio\" label=\"Temp Derating Power Decrease Ratio\" type=\"uint16\" scale=\"10\" unit=\"%\" decimals=\"1\" access=\"RO\"/>\n    <register addr=\"193\" name=\"inv_ramp_up_p\" label=\"Ramp-up P\" type=\"uint16\" scale=\"10\" unit=\"kW/s\" decimals=\"1\" access=\"RO\"/>\n    <register addr=\"194\" name=\"inv_ramp_down_p\" label=\"Ramp-down P\" type=\"uint16\" scale=\"10\" unit=\"kW/s\" decimals=\"1\" access=\"RO\"/>\n    <register addr=\"195\" name=\"inv_ramp_up_q\" label=\"Ramp-up Q\" type=\"uint16\" scale=\"10\" unit=\"kvar/s\" decimals=\"1\" access=\"RO\"/>\n    <register addr=\"196\" name=\"inv_ramp_down_q\" label=\"Ramp-down Q\" type=\"uint16\" scale=\"10\" unit=\"kvar/s\" decimals=\"1\" access=\"RO\"/>\n    <register addr=\"197\" name=\"mcu_p_ref\" label=\"MCU Internal P Ref\" type=\"int16\" scale=\"10\" unit=\"kW\" decimals=\"1\" access=\"RO\"/>\n    <register addr=\"198\" name=\"mcu_q_ref\" label=\"MCU Internal Q Ref\" type=\"int16\" scale=\"10\" unit=\"kvar\" decimals=\"1\" access=\"RO\"/>\n    <register addr=\"3000\" name=\"pcs_command\" label=\"PCS Command\" type=\"uint16\" access=\"RW\" enum=\"pcs_command\"/>\n    <register addr=\"3001\" name=\"test_command\" label=\"Test Command\" type=\"uint16\" access=\"RW\"/>\n    <register addr=\"3002\" name=\"ppc_control\" label=\"PPC Control Word\" type=\"uint16\" access=\"RW\" bitfield=\"ppc_control\"/>\n    <register addr=\"3003\" name=\"fs_status\" label=\"Fast Switch Status\" type=\"uint16\" access=\"RO\" bitfield=\"fs_status\"/>\n    <register addr=\"3004\" name=\"bpm_status\" label=\"BPM Notification\" type=\"uint16\" access=\"RO\" bitfield=\"bpm_status\"/>\n    <register addr=\"3005\" name=\"pebb_fan_speed\" label=\"PEBB Fan Speed (last write)\" type=\"uint16\" access=\"RW\"/>\n    <register addr=\"3007\" name=\"idle_fs_on_count\" label=\"IDLE FS ON Count\" type=\"uint16\" access=\"RW\"/>\n    <register addr=\"3020\" name=\"energy_0\" label=\"DC Discharge kWh (setter)\" type=\"uint16\" access=\"RW\"/>\n    <register addr=\"3021\" name=\"energy_1\" label=\"DC Discharge MWh (setter)\" type=\"uint16\" access=\"RW\"/>\n    <register addr=\"3022\" name=\"energy_2\" label=\"DC Discharge GWh (setter)\" type=\"uint16\" access=\"RW\"/>\n    <register addr=\"3023\" name=\"energy_3\" label=\"AC Discharge kWh (setter)\" type=\"uint16\" access=\"RW\"/>\n    <register addr=\"3024\" name=\"energy_4\" label=\"AC Discharge MWh (setter)\" type=\"uint16\" access=\"RW\"/>\n    <register addr=\"3025\" name=\"energy_5\" label=\"AC Discharge GWh (setter)\" type=\"uint16\" access=\"RW\"/>\n    <register addr=\"3060\" name=\"load_power_p\" label=\"Power Meter P (param)\" type=\"int16\" scale=\"10\" unit=\"kW\" decimals=\"1\" access=\"RO\"/>\n    <register addr=\"3063\" name=\"q_ctrl_option\" label=\"Q Control Option\" type=\"uint16\" access=\"RW\" enum=\"q_ctrl\"/>\n    <register addr=\"3064\" name=\"remote_p_ref_w\" label=\"Remote P Reference\" type=\"int16\" scale=\"10\" unit=\"kW\" decimals=\"1\" access=\"RW\"/>\n    <register addr=\"3065\" name=\"remote_q_ref_w\" label=\"Remote Q Reference\" type=\"int16\" scale=\"10\" unit=\"kvar\" decimals=\"1\" access=\"RW\"/>\n    <register addr=\"3068\" name=\"inv_current_lmt\" label=\"Inverter Current Limit\" type=\"uint16\" scale=\"10\" unit=\"%\" decimals=\"1\" access=\"RO\"/>\n    <register addr=\"3070\" name=\"time_ym\" label=\"Time Year-2000(MSB)|Month(LSB)\" type=\"uint16\" access=\"RO\"/>\n    <register addr=\"3071\" name=\"time_dh\" label=\"Time Day(MSB)|Hour(LSB)\" type=\"uint16\" access=\"RO\"/>\n    <register addr=\"3072\" name=\"time_ms\" label=\"Time Minute(MSB)|Second(LSB)\" type=\"uint16\" access=\"RO\"/>\n  </registers>\n  <display>\n    <view id=\"status\">\n      <group title=\"System\">\n        <item ref=\"inverter_status\"/>\n        <item ref=\"coarse_state\"/>\n        <item ref=\"gc_gi_mode\"/>\n        <item ref=\"gc_is_set\"/>\n        <item ref=\"op_mode\"/>\n        <item ref=\"tp_type\"/>\n        <item ref=\"sp_model\"/>\n        <item ref=\"sw_version\"/>\n        <item ref=\"param_version\"/>\n        <item ref=\"alive_counter\"/>\n        <item ref=\"derating_status\"/>\n      </group>\n      <group title=\"DC\">\n        <item ref=\"dclink_vh\"/>\n        <item ref=\"dclink_vl\"/>\n        <item ref=\"dclink_vh_flt\"/>\n        <item ref=\"dclink_vl_flt\"/>\n        <item ref=\"dc_batt_v\"/>\n        <item ref=\"dc_v_for_cc\"/>\n        <item ref=\"idc_p\"/>\n        <item ref=\"idc_n\"/>\n        <item ref=\"idcp_2nd\"/>\n        <item ref=\"dc_power\"/>\n        <item ref=\"ifsw\"/>\n        <item ref=\"fs_num\"/>\n      </group>\n      <group title=\"AC Power\">\n        <item ref=\"active_power\"/>\n        <item ref=\"reactive_power\"/>\n        <item ref=\"power_factor\"/>\n        <item ref=\"grid_total_power\"/>\n        <item ref=\"pcc_p_calc\"/>\n        <item ref=\"pcc_q_calc\"/>\n        <item ref=\"aux_p\"/>\n        <item ref=\"aux_q\"/>\n        <item ref=\"p_compen\"/>\n        <item ref=\"cp_p_ref\"/>\n        <item ref=\"remote_q_ref\"/>\n        <item ref=\"mcu_p_ref\"/>\n        <item ref=\"mcu_q_ref\"/>\n      </group>\n      <group title=\"Frequency\">\n        <item ref=\"inv_freq\"/>\n        <item ref=\"grid_freq_hs\"/>\n        <item ref=\"con_freq\"/>\n        <item ref=\"grid_freq\"/>\n        <item ref=\"sync_ok\"/>\n      </group>\n      <group title=\"PCS V / I\">\n        <item ref=\"inv_v_a\"/>\n        <item ref=\"inv_v_b\"/>\n        <item ref=\"inv_v_c\"/>\n        <item ref=\"inv_i_a\"/>\n        <item ref=\"inv_i_b\"/>\n        <item ref=\"inv_i_c\"/>\n      </group>\n      <group title=\"PCC / TR / Aux\">\n        <item ref=\"pcc_v_a\"/>\n        <item ref=\"pcc_v_b\"/>\n        <item ref=\"pcc_v_c\"/>\n        <item ref=\"tr_i_a\"/>\n        <item ref=\"tr_i_b\"/>\n        <item ref=\"tr_i_c\"/>\n        <item ref=\"aux_i_a\"/>\n        <item ref=\"aux_i_b\"/>\n        <item ref=\"aux_i_c\"/>\n      </group>\n      <group title=\"Bypass\">\n        <item ref=\"byp_v_a\"/>\n        <item ref=\"byp_v_b\"/>\n        <item ref=\"byp_v_c\"/>\n        <item ref=\"byp_fault_va\"/>\n        <item ref=\"byp_fault_vb\"/>\n        <item ref=\"byp_fault_vc\"/>\n        <item ref=\"byp_fault_freq\"/>\n      </group>\n      <group title=\"Status Words\">\n        <item ref=\"status_a\"/>\n        <item ref=\"status_b\"/>\n        <item ref=\"pebb_on_map\"/>\n        <item ref=\"pv150\"/>\n        <item ref=\"pv160\"/>\n        <item ref=\"pv200\"/>\n        <item ref=\"pv400\"/>\n        <item ref=\"st_v200\"/>\n        <item ref=\"st_v010\"/>\n        <item ref=\"st_v026\"/>\n        <item ref=\"st_v032\"/>\n        <item ref=\"grid_reconn\"/>\n        <item ref=\"grid_reconn_sec\"/>\n      </group>\n      <group title=\"Faults\">\n        <item ref=\"fault_w1\"/>\n        <item ref=\"fault_w2\"/>\n        <item ref=\"fault_w3\"/>\n        <item ref=\"fault_w4\"/>\n        <item ref=\"fault_w5\"/>\n        <item ref=\"fault_w6\"/>\n        <item ref=\"fault_w7\"/>\n        <item ref=\"fault_w8\"/>\n      </group>\n      <group title=\"Digital Input\">\n        <item ref=\"di_gb_status\"/>\n        <item ref=\"di_lb_status\"/>\n        <item ref=\"di_ex_gridside_ats_status\"/>\n        <item ref=\"di_ex_ppltside_ats_status\"/>\n        <item ref=\"di_ex_gridside_ats_pws_status\"/>\n        <item ref=\"di_external_grid_enable\"/>\n        <item ref=\"di_mc_status\"/>\n        <item ref=\"di_fsw_fuse_fault\"/>\n        <item ref=\"di_fsw_over_temp\"/>\n        <item ref=\"di_fsw_igbt_fault\"/>\n        <item ref=\"di_dc_diode_over_temp\"/>\n        <item ref=\"di_reactor_fuse_fault\"/>\n        <item ref=\"di_cb3_status\"/>\n        <item ref=\"di_grid_spd\"/>\n        <item ref=\"di_ats1_status\"/>\n        <item ref=\"di_ats2_status\"/>\n        <item ref=\"di_lor_fault\"/>\n        <item ref=\"di_v24_ups_status\"/>\n        <item ref=\"di_ctrl_pwr_spd\"/>\n        <item ref=\"di_reactor_over_temp\"/>\n        <item ref=\"di_ups_battery_mode\"/>\n        <item ref=\"di_ps1_alarm\"/>\n        <item ref=\"di_cb_ats1_status\"/>\n        <item ref=\"di_cb_ats2_status\"/>\n      </group>\n      <group title=\"Temperature\">\n        <item ref=\"cabinet_temp\"/>\n        <item ref=\"pebb1_hs_temp\"/>\n        <item ref=\"pebb2_hs_temp\"/>\n        <item ref=\"pebb3_hs_temp\"/>\n        <item ref=\"pebb1_temp_s\"/>\n        <item ref=\"pebb2_temp_s\"/>\n        <item ref=\"pebb3_temp_s\"/>\n        <item ref=\"pebb1_temp_t\"/>\n        <item ref=\"pebb2_temp_t\"/>\n        <item ref=\"pebb3_temp_t\"/>\n        <item ref=\"pebb1_temp_r\"/>\n        <item ref=\"pebb2_temp_r\"/>\n        <item ref=\"pebb3_temp_r\"/>\n      </group>\n      <group title=\"PEBB State\">\n        <item ref=\"pebb1_state\"/>\n        <item ref=\"pebb2_state\"/>\n        <item ref=\"pebb3_state\"/>\n      </group>\n      <group title=\"Derating / Brown-out\">\n        <item ref=\"bo_state\"/>\n        <item ref=\"bo_start_v\"/>\n        <item ref=\"bo_min_v\"/>\n        <item ref=\"bo_ratio\"/>\n        <item ref=\"td_state\"/>\n        <item ref=\"td_start\"/>\n        <item ref=\"td_end\"/>\n        <item ref=\"td_ratio\"/>\n        <item ref=\"inv_ramp_up_p\"/>\n        <item ref=\"inv_ramp_down_p\"/>\n        <item ref=\"inv_ramp_up_q\"/>\n        <item ref=\"inv_ramp_down_q\"/>\n        <item ref=\"iqe_ref\"/>\n      </group>\n      <group title=\"Energy\">\n        <item ref=\"ac_dchg_kwh\"/>\n        <item ref=\"ac_dchg_mwh\"/>\n        <item ref=\"ac_dchg_gwh\"/>\n        <item ref=\"energy_0\"/>\n        <item ref=\"energy_1\"/>\n        <item ref=\"energy_2\"/>\n        <item ref=\"energy_3\"/>\n        <item ref=\"energy_4\"/>\n        <item ref=\"energy_5\"/>\n      </group>\n      <group title=\"Control Read-back\">\n        <item ref=\"pcs_command\"/>\n        <item ref=\"test_command\"/>\n        <item ref=\"ppc_control\"/>\n        <item ref=\"fs_status\"/>\n        <item ref=\"bpm_status\"/>\n        <item ref=\"pebb_fan_speed\"/>\n        <item ref=\"idle_fs_on_count\"/>\n        <item ref=\"load_power_p\"/>\n        <item ref=\"q_ctrl_option\"/>\n        <item ref=\"remote_p_ref_w\"/>\n        <item ref=\"remote_q_ref_w\"/>\n        <item ref=\"inv_current_lmt\"/>\n        <item ref=\"time_ym\"/>\n        <item ref=\"time_dh\"/>\n        <item ref=\"time_ms\"/>\n      </group>\n    </view>\n    <pollGroups>\n      <block view=\"status\" start=\"0\" count=\"111\"/>\n      <block view=\"status\" start=\"120\" count=\"79\"/>\n      <block view=\"status\" start=\"3000\" count=\"73\"/>\n    </pollGroups>\n    <heroes>\n      <hero ref=\"inverter_status\" label=\"STATUS\" fontSize=\"36\" color=\"#888\">\n        <map value=\"200\" text=\"SHUTDOWN\" color=\"#cfcfcf\"/>\n        <map value=\"10\" text=\"INTRO\" color=\"#cfcfcf\"/>\n        <map value=\"26\" text=\"IDLE\" color=\"#ffb347\"/>\n        <map value=\"50\" text=\"GC\" color=\"#3ad29f\"/>\n        <map value=\"80\" text=\"GI\" color=\"#4ea1ff\"/>\n        <map value=\"150\" text=\"TEST\" color=\"#ffb347\"/>\n      </hero>\n      <hero ref=\"active_power\" label=\"P\" fontSize=\"52\" fontFamily=\"Consolas\" unit=\"kW\" decimals=\"1\" color=\"#e6e6e6\" alertColor=\"#ff5d5d\" warnAbove=\"682\"/>\n      <hero ref=\"dclink_vh\" label=\"DC V\" fontSize=\"40\" fontFamily=\"Consolas\" unit=\"V\" decimals=\"1\" color=\"#cfcfcf\"/>\n      <hero ref=\"gc_gi_mode\" label=\"MODE\" fontSize=\"32\" color=\"#cfcfcf\"/>\n    </heroes>\n  </display>\n</modbus>\n",
  "parameter": "﻿<?xml version=\"1.0\" standalone=\"yes\"?>\n<!--\n  Doosan M400 5CSA parameters. Groups / labels / Min / Max follow the Logos\n  Conf/Parameter/100.xml; every address and Variant (scale) comes from the firmware\n  (Prm_pcs.c PRM_PCS_TABLE 521 rows, Modbus232.c GetParamChannelIdx page map).\n  Addr = zero-based holding register: 42001 = 2000 (page map) and\n  43501 = 3500 = PRM_PCS[Q_CTRL_OPTION + offset] (GRP_PARAMETER_EX).\n  Unit column = Logos unit | firmware enum name | firmware default.\n  The last group lists every reachable firmware parameter in address order,\n  including the ones the Logos 100.xml does not show.\n-->\n<Params>\n  <Group name=\"Test\">\n    <Param ID=\"2415\" Addr=\"2415\" Item=\"Test mode\" Min=\"0\" Max=\"30\" Unit=\"CTRL_TEST_MODE | default=0\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2303\" Addr=\"2303\" Item=\"CAN ID(External)\" Min=\"0\" Max=\"8\" Unit=\"재부팅횟수 | DGT_CAN_ID | default=0\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2001\" Addr=\"2001\" Item=\"PEBB Manual Operating\" Min=\"0\" Max=\"8\" Unit=\"재부팅횟수 | SYS_PEBB_MANUAL_OP | default=0\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2995\" Addr=\"2995\" Item=\"PWR_CTRL_GAIN_SCALING\" Min=\"0\" Max=\"3\" Unit=\"PWR_CTRL_GAIN_SCALING | default=0.1\" Value=\"\" Variant=\"0.0001\" />\n    <Param ID=\"2876\" Addr=\"2876\" Item=\"------Test Mode\" Min=\"0\" Max=\"2\" Unit=\"TEST_MODE2 | default=0\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2820\" Addr=\"2820\" Item=\"[REMOTE] CP Power Reference\" Min=\"-1000\" Max=\"1000\" Unit=\"kW | BATT_REMOTE_PCC_P_REF | default=0\" Value=\"\" Variant=\"0.1\" />\n    <Param ID=\"2821\" Addr=\"2821\" Item=\"[REMOTE] CP Power Reference Q\" Min=\"-500\" Max=\"500\" Unit=\"kVar | BATT_REMOTE_PCC_Q_REF | default=0\" Value=\"\" Variant=\"0.1\" />\n    <Param ID=\"2424\" Addr=\"2424\" Item=\"Idc LPF Cut-off Frequency\" Min=\"0.001\" Max=\"30\" Unit=\"Hz | DC_CURRENT_LPF_CUTOFF_FREQ | default=3\" Value=\"\" Variant=\"0.001\" />\n    <Param ID=\"3566\" Addr=\"3566\" Item=\"ACDC_TEST_START_ENABLE\" Min=\"0\" Max=\"1\" Unit=\"ACDC_TEST_START_ENABLE | default=0\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"3567\" Addr=\"3567\" Item=\"SD_Check_Power\" Min=\"0\" Max=\"20000\" Unit=\"SD_Check_Power | default=10000\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"3568\" Addr=\"3568\" Item=\"SD_Check_Power_time\" Min=\"0\" Max=\"500\" Unit=\"SD_Check_Power_time | default=10\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"3569\" Addr=\"3569\" Item=\"ATS1_Test_Flag\" Min=\"0\" Max=\"1\" Unit=\"ATS1_Test_Flag | default=0\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"3570\" Addr=\"3570\" Item=\"ATS1_Test_Sec\" Min=\"0\" Max=\"1\" Unit=\"ATS1_Test_Sec | default=0\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"3571\" Addr=\"3571\" Item=\"ATS1_Test_Magnitude\" Min=\"0\" Max=\"150\" Unit=\"% | ATS1_Test_Magnitude | default=0\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2419\" Addr=\"2419\" Item=\"Bypass V Fault Test\" Min=\"0\" Max=\"10\" Unit=\"% | CTRL_BYP_V_GRID_TEST_MODE | default=0\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"3574\" Addr=\"3574\" Item=\"IDLE_to_GC_CNT_1h\" Min=\"2\" Max=\"6\" Unit=\"IDLE_to_GC_CNT_1h | default=2\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"3575\" Addr=\"3575\" Item=\"IDLE_to_GC_CNT_2h\" Min=\"3\" Max=\"7\" Unit=\"IDLE_to_GC_CNT_2h | default=3\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"3576\" Addr=\"3576\" Item=\"IDLE_to_GC_CNT_24h\" Min=\"5\" Max=\"8\" Unit=\"IDLE_to_GC_CNT_24h | default=5\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2639\" Addr=\"2639\" Item=\"PWM_CONTROL_OPTION\" Min=\"0\" Max=\"99\" Unit=\"PWM_CONTROL_OPTION | default=0\" Value=\"\" Variant=\"1\" />\n  </Group>\n  <Group name=\"FuelCell\">\n    <Param ID=\"2804\" Addr=\"2804\" Item=\"DC_Voltage_Range_Max\" Min=\"0\" Max=\"1500\" Unit=\"V | FC_V_RANGE_MAX | default=1300\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2805\" Addr=\"2805\" Item=\"DC_Voltage_Range_Min\" Min=\"0\" Max=\"1500\" Unit=\"V | FC_V_RANGE_MIN | default=690\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2800\" Addr=\"2800\" Item=\"DC_Over_Voltage_Level\" Min=\"0\" Max=\"1500\" Unit=\"V | FC_DC_OVER_VOLTAGE_LEVEL | default=1550\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2408\" Addr=\"2408\" Item=\"DC_Over_Voltage_Trip_Time\" Min=\"0\" Max=\"30000\" Unit=\"ms | FC_DC_OVER_VOLTAGE_TRIP_TIME | default=1000\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2801\" Addr=\"2801\" Item=\"GC_DC_Under_Voltage_Level\" Min=\"0\" Max=\"1500\" Unit=\"V | FC_GC_DC_UNDER_VOLTAGE_LEVEL | default=745\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2484\" Addr=\"2484\" Item=\"GI_DC_Under_Voltage_Level\" Min=\"0\" Max=\"1500\" Unit=\"V | FC_GI_DC_UNDER_VOLTAGE_LEVEL | default=710\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2485\" Addr=\"2485\" Item=\"DC_Under_Voltage_Trip_Time\" Min=\"0\" Max=\"30000\" Unit=\"ms | FC_DC_UNDER_VOLTAGE_TRIP_TIME | default=5000\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2802\" Addr=\"2802\" Item=\"DC_Over_Current_Level\" Min=\"0\" Max=\"200\" Unit=\"% | FC_DC_OVER_CUREENT_LEVEL | default=110\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2803\" Addr=\"2803\" Item=\"DC_Current_Unbalance_Trip_Level\" Min=\"0\" Max=\"300\" Unit=\"A | FC_DC_CURRENT_UNBALANCE_TRIP_LV | default=10\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2948\" Addr=\"2948\" Item=\"Vdc_Start_Voltage\" Min=\"0\" Max=\"1500\" Unit=\"V | FC_VDC_START_VOLTAGE | default=800\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2945\" Addr=\"2945\" Item=\"DC_Polarity_Reversal_Enable\" Min=\"0\" Max=\"2\" Unit=\"FC_DC_POLARITY_REVERSAL_ENABLE | default=0\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2946\" Addr=\"2946\" Item=\"DC_Polarity_Reversal_Voltage_Level\" Min=\"-1500\" Max=\"-20\" Unit=\"V | FC_DC_POLARITY_REVERSAL_VOLTAGE_LEVEL | default=-50\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2947\" Addr=\"2947\" Item=\"DC_Polarity_Reversal_Trip_Time\" Min=\"0\" Max=\"30000\" Unit=\"ms | FC_DC_POLARITY_REVERSAL_TRIP_TIME | default=3000\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2822\" Addr=\"2822\" Item=\"Number_of_Fast_Switch\" Min=\"0\" Max=\"6\" Unit=\"FC_NUMBER_OF_FAST_SWITCH | default=6 | [RUN중 변경불가]\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"3572\" Addr=\"3572\" Item=\"Startup_FS_Num\" Min=\"0\" Max=\"6\" Unit=\"Startup_FS_Num | default=1\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2014\" Addr=\"2014\" Item=\"Fast_Switch_All_On_DC_Voltage\" Min=\"0\" Max=\"1500\" Unit=\"V | FC_FAST_SW_ALL_ON_DC_VOLTAGE | default=1450\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2491\" Addr=\"2491\" Item=\"Fast_Switch_All_On_Time_Delay\" Min=\"0\" Max=\"30000\" Unit=\"ms | FC_FAST_SWITCH_ALL_ON_TIME_DELAY | default=0\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2823\" Addr=\"2823\" Item=\"Fast_Switch_On_DC_Voltage\" Min=\"0\" Max=\"1500\" Unit=\"V | FC_FAST_SW_ON_DC_VOLTAGE | default=1400\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2824\" Addr=\"2824\" Item=\"Fast_Switch_Off_DC_Voltage\" Min=\"0\" Max=\"1500\" Unit=\"V | FC_FAST_SW_OFF_DC_VOLTAGE | default=1370\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2825\" Addr=\"2825\" Item=\"Fast_Switch_On_Time_Delay\" Min=\"0\" Max=\"30000\" Unit=\"ms | FC_FAST_SWITCH_ON_TIME_DELAY | default=100\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"3573\" Addr=\"3573\" Item=\"Startup_FS_Ontime\" Min=\"0\" Max=\"30000\" Unit=\"ms | Startup_FS_Ontime | default=100\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2826\" Addr=\"2826\" Item=\"Fast_Switch_Off_Time_Delay\" Min=\"0\" Max=\"30000\" Unit=\"ms | FC_FAST_SWITCH_OFF_TIME_DELAY | default=1000\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2424\" Addr=\"2424\" Item=\"Idc LPF Cut-off Frequency\" Min=\"0.001\" Max=\"30\" Unit=\"Hz | DC_CURRENT_LPF_CUTOFF_FREQ | default=3\" Value=\"\" Variant=\"0.001\" />\n    <Param ID=\"2942\" Addr=\"2942\" Item=\"Vdc LPF Cut-off Frequency\" Min=\"0\" Max=\"30\" Unit=\"Hz | DC_VOLTAGE_LPF_CUTOFF_FREQ | default=500\" Value=\"\" Variant=\"0.1\" />\n    <Param ID=\"2637\" Addr=\"2637\" Item=\"DC_Volatage_Unbalance_Level\" Min=\"150\" Max=\"1000\" Unit=\"V | FC_DC_UNBALANCE_VOLTAGE_LEVEL | default=500\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2638\" Addr=\"2638\" Item=\"FSW_Current_Cut-off_Frequency\" Min=\"150\" Max=\"1000\" Unit=\"V | CTRL_FSW_CURRENT_LPF_CUTOFF_FREQ | default=50\" Value=\"\" Variant=\"1\" />\n  </Group>\n  <Group name=\"Inverter\">\n    <Param ID=\"2050\" Addr=\"2050\" Item=\"Output_Transformer\" Min=\"0\" Max=\"1\" Unit=\"INV_TRANSFORMER | default=0 | [RUN중 변경불가]\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2051\" Addr=\"2051\" Item=\"Inverter_Capacity\" Min=\"100\" Max=\"1000\" Unit=\"kW | INV_CAPACITY | default=650 | [RUN중 변경불가]\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2052\" Addr=\"2052\" Item=\"Inverter_OverCurrent_Level\" Min=\"100\" Max=\"300\" Unit=\"% | INV_OC_LEVEL | default=110\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2452\" Addr=\"2452\" Item=\"Minimum_Power_Reference_P\" Min=\"0\" Max=\"500\" Unit=\"kW | INV_MINIMUM_POWER_REFERENCE_P | default=10\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2453\" Addr=\"2453\" Item=\"Maximum_Power_Reference_P\" Min=\"0\" Max=\"500\" Unit=\"kW | INV_MAXIMUM_POWER_REFERENCE_P | default=650\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2460\" Addr=\"2460\" Item=\"Maximum_Power_Reference_Positive_Q\" Min=\"0\" Max=\"350\" Unit=\"kVar | INV_MAXIMUM_POWER_REFERENCE_POSITIVE_Q | default=305\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2461\" Addr=\"2461\" Item=\"Maximum_Power_Reference_Negative_Q\" Min=\"0\" Max=\"350\" Unit=\"kVar | INV_MAXIMUM_POWER_REFERENCE_NEGATIVE_Q | default=305\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2003\" Addr=\"2003\" Item=\"PQ_Ramp_Up_Down_Enable\" Min=\"0\" Max=\"2\" Unit=\"INV_PQ_RAMP_UP_DOWN_ENB | default=1 | [RUN중 변경불가]\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2004\" Addr=\"2004\" Item=\"Ramp_Up_P\" Min=\"0\" Max=\"480\" Unit=\"kW/s | INV_RAMP_UP_P | default=1\" Value=\"\" Variant=\"0.1\" />\n    <Param ID=\"2005\" Addr=\"2005\" Item=\"Ramp_Down_P\" Min=\"0\" Max=\"480\" Unit=\"kW/s | INV_RAMP_DOWN_P | default=1\" Value=\"\" Variant=\"0.1\" />\n    <Param ID=\"2006\" Addr=\"2006\" Item=\"Ramp_Up_Q\" Min=\"0\" Max=\"480\" Unit=\"kVar/s | INV_RAMP_UP_Q | default=1\" Value=\"\" Variant=\"0.1\" />\n    <Param ID=\"2007\" Addr=\"2007\" Item=\"Ramp_Down_Q\" Min=\"0\" Max=\"480\" Unit=\"kVar/s | INV_RAMP_DOWN_Q | default=1\" Value=\"\" Variant=\"0.1\" />\n    <Param ID=\"2915\" Addr=\"2915\" Item=\"GC_PQ_Error_Compensation_Enable\" Min=\"0\" Max=\"2\" Unit=\"INV_GC_PQ_ERROR_COMPENSATION_ENABLE | default=0\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2916\" Addr=\"2916\" Item=\"GC_Minimum_P_Compensation\" Min=\"-3000\" Max=\"3000\" Unit=\"kW | INV_GC_MINIMUM_P_COMPENSATION | default=0\" Value=\"\" Variant=\"0.1\" />\n    <Param ID=\"2917\" Addr=\"2917\" Item=\"GC_Positive_P_Scaling\" Min=\"0\" Max=\"3\" Unit=\"p.u. | INV_GC_POSITIVE_P_SCALING | default=1\" Value=\"\" Variant=\"0.0001\" />\n    <Param ID=\"2921\" Addr=\"2921\" Item=\"GC_Zero_Q_Compensation\" Min=\"-3000\" Max=\"3000\" Unit=\"kVar | INV_GC_ZERO_Q_COMPENSATION | default=0\" Value=\"\" Variant=\"0.1\" />\n    <Param ID=\"2922\" Addr=\"2922\" Item=\"GC_Positive_Q_Scaling\" Min=\"0\" Max=\"3\" Unit=\"p.u. | INV_GC_POSITIVE_Q_SCALING | default=1\" Value=\"\" Variant=\"0.0001\" />\n    <Param ID=\"2923\" Addr=\"2923\" Item=\"GC_Negative_Q_Scaling\" Min=\"0\" Max=\"3\" Unit=\"p.u. | INV_GC_NEGATIVE_Q_SCALING | default=1\" Value=\"\" Variant=\"0.0001\" />\n    <Param ID=\"2976\" Addr=\"2976\" Item=\"Power_Not_Met_Enable\" Min=\"0\" Max=\"2\" Unit=\"INV_POWER_NOT_MET_ENABLE | default=1\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2977\" Addr=\"2977\" Item=\"Power_Not_Met_Level\" Min=\"0\" Max=\"100\" Unit=\"% | INV_POWER_NOT_MET_LEVEL | default=10\" Value=\"\" Variant=\"0.1\" />\n    <Param ID=\"2978\" Addr=\"2978\" Item=\"Power_Not_Met_Trip_Time\" Min=\"0\" Max=\"30000\" Unit=\"ms | INV_POWER_NOT_MET_TRIP_TIME | default=5000\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2807\" Addr=\"2807\" Item=\"Overload_Enable\" Min=\"0\" Max=\"2\" Unit=\"INV_OVERLOAD_ENABLE | default=1\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2808\" Addr=\"2808\" Item=\"Overload_Level1\" Min=\"100\" Max=\"200\" Unit=\"% | INV_OVERLOAD_LEVEL1 | default=105\" Value=\"\" Variant=\"0.1\" />\n    <Param ID=\"2809\" Addr=\"2809\" Item=\"Overload_Level1_Trip_Time\" Min=\"0\" Max=\"3000\" Unit=\"s | INV_OVERLOAD_LEVEL1_TRIP_TIME | default=1800\" Value=\"\" Variant=\"0.1\" />\n    <Param ID=\"2810\" Addr=\"2810\" Item=\"Overload_Level2\" Min=\"100\" Max=\"200\" Unit=\"% | INV_OVERLOAD_LEVEL2 | default=120\" Value=\"\" Variant=\"0.1\" />\n    <Param ID=\"2811\" Addr=\"2811\" Item=\"Overload_Level2_Trip_Time\" Min=\"0\" Max=\"3000\" Unit=\"s | INV_OVERLOAD_LEVEL2_TRIP_TIME | default=300\" Value=\"\" Variant=\"0.1\" />\n    <Param ID=\"2812\" Addr=\"2812\" Item=\"Overload_Level3\" Min=\"100\" Max=\"200\" Unit=\"% | INV_OVERLOAD_LEVEL3 | default=135\" Value=\"\" Variant=\"0.1\" />\n    <Param ID=\"2813\" Addr=\"2813\" Item=\"Overload_Level3_Trip_Time\" Min=\"0\" Max=\"3000\" Unit=\"s | INV_OVERLOAD_LEVEL3_TRIP_TIME | default=100\" Value=\"\" Variant=\"0.1\" />\n    <Param ID=\"2814\" Addr=\"2814\" Item=\"Overload_Level4\" Min=\"100\" Max=\"200\" Unit=\"% | INV_OVERLOAD_LEVEL4 | default=150\" Value=\"\" Variant=\"0.1\" />\n    <Param ID=\"2815\" Addr=\"2815\" Item=\"Overload_Level4_Trip_Time\" Min=\"0\" Max=\"3000\" Unit=\"s | INV_OVERLOAD_LEVEL4_TRIP_TIME | default=30\" Value=\"\" Variant=\"0.1\" />\n    <Param ID=\"2816\" Addr=\"2816\" Item=\"Overload_Level5\" Min=\"100\" Max=\"200\" Unit=\"% | INV_OVERLOAD_LEVEL5 | default=180\" Value=\"\" Variant=\"0.1\" />\n    <Param ID=\"2817\" Addr=\"2817\" Item=\"Overload_Level5_Trip_Time\" Min=\"0\" Max=\"3000\" Unit=\"s | INV_OVERLOAD_LEVEL5_TRIP_TIME | default=1\" Value=\"\" Variant=\"0.1\" />\n    <Param ID=\"2818\" Addr=\"2818\" Item=\"Overload_Cooldown_Time\" Min=\"0\" Max=\"3000\" Unit=\"s | INV_OVERLOAD_COOLDOWN_TIME | default=30\" Value=\"\" Variant=\"0.1\" />\n    <Param ID=\"2952\" Addr=\"2952\" Item=\"Current_Unbalance_Detection_Enable\" Min=\"0\" Max=\"2\" Unit=\"INV_CURRENT_UNBALANCE_DETECTION_ENABLE | default=1\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2425\" Addr=\"2425\" Item=\"Current_Unbalance_GC\" Min=\"0\" Max=\"100\" Unit=\"% | INV_CURRENT_UNBALANCE_GC | default=20\" Value=\"\" Variant=\"0.1\" />\n    <Param ID=\"2969\" Addr=\"2969\" Item=\"Current_Unbalance_GC_Trip_Time\" Min=\"0\" Max=\"3000\" Unit=\"s | INV_CURRENT_UNBALANCE_GC_TRIP_TIME | default=1\" Value=\"\" Variant=\"0.1\" />\n    <Param ID=\"2970\" Addr=\"2970\" Item=\"Current_Unbalance_GI\" Min=\"0\" Max=\"100\" Unit=\"% | INV_CURRENT_UNBALANCE_GI | default=30\" Value=\"\" Variant=\"0.1\" />\n    <Param ID=\"2971\" Addr=\"2971\" Item=\"Current_Unbalance_GI_Trip_Time\" Min=\"0\" Max=\"3000\" Unit=\"s | INV_CURRENT_UNBALANCE_GI_TRIP_TIME | default=5\" Value=\"\" Variant=\"0.1\" />\n    <Param ID=\"2953\" Addr=\"2953\" Item=\"Voltage_Unbalance_Detection_Enable\" Min=\"0\" Max=\"2\" Unit=\"INV_VOLTAGE_UNBALANCE_DETECTION_ENABLE | default=1\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2972\" Addr=\"2972\" Item=\"Voltage_Unbalance_GC\" Min=\"0\" Max=\"100\" Unit=\"% | INV_VOLTAGE_UNBALANCE_GC | default=5\" Value=\"\" Variant=\"0.1\" />\n    <Param ID=\"2973\" Addr=\"2973\" Item=\"Voltage_Unbalance_GC_Trip_Time\" Min=\"0\" Max=\"3000\" Unit=\"s | INV_VOLTAGE_UNBALANCE_GC_TRIP_TIME | default=5\" Value=\"\" Variant=\"0.1\" />\n    <Param ID=\"2974\" Addr=\"2974\" Item=\"Voltage_Unbalance_GI\" Min=\"0\" Max=\"100\" Unit=\"% | INV_VOLTAGE_UNBALANCE_GI | default=5\" Value=\"\" Variant=\"0.1\" />\n    <Param ID=\"2975\" Addr=\"2975\" Item=\"Voltage_Unbalance_GI_Trip_Time\" Min=\"0\" Max=\"3000\" Unit=\"s | INV_VOLTAGE_UNBALANCE_GI_TRIP_TIME | default=5\" Value=\"\" Variant=\"0.1\" />\n    <Param ID=\"2870\" Addr=\"2870\" Item=\"Under_Power_Warning_Enable\" Min=\"0\" Max=\"2\" Unit=\"SM_UNDER_POWER_WARNING_ENABLE | default=1\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2871\" Addr=\"2871\" Item=\"Under_Power_Warning_Power_Deviation\" Min=\"0\" Max=\"1000\" Unit=\"kW | SM_UNDER_POWER_WARNING_POWER_DEVIATION | default=5\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2872\" Addr=\"2872\" Item=\"Under_Power_Warning_Trip_Time\" Min=\"0\" Max=\"30000\" Unit=\"ms | SM_UNDER_POWER_WARNING_TRIP_TIME | default=10000\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2430\" Addr=\"2430\" Item=\"Under_Power_Fault_Enable\" Min=\"0\" Max=\"2\" Unit=\"SM_UNDER_POWER_FAULT_ENABLE | default=1\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2431\" Addr=\"2431\" Item=\"Under_Power_Fault_DC_Power\" Min=\"0\" Max=\"480\" Unit=\"kW | SM_UNDER_POWER_FAULT_DC_POWER | default=10\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2432\" Addr=\"2432\" Item=\"Under_Power_Fault_Trip_Time\" Min=\"0\" Max=\"30000\" Unit=\"ms | SM_UNDER_POWER_FAULT_TRIP_TIME | default=10000\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2998\" Addr=\"2998\" Item=\"Aux_Load_Over_Current_Level\" Min=\"0\" Max=\"200\" Unit=\"% | INV_AUXLOAD_OC_LEVEL | default=125\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2445\" Addr=\"2445\" Item=\"GC_Brown_Out_Enable\" Min=\"0\" Max=\"2\" Unit=\"INV_GC_BROWN_OUT_ENABLE | default=0\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2455\" Addr=\"2455\" Item=\"Brown_Out_Start_DC_Voltage\" Min=\"600\" Max=\"1500\" Unit=\"V | INV_BROWN_OUT_START_DC_VOLTAGE | default=700\" Value=\"\" Variant=\"0.1\" />\n    <Param ID=\"2456\" Addr=\"2456\" Item=\"Brown_Out_Minimum_DC_Voltage\" Min=\"600\" Max=\"1500\" Unit=\"V | INV_BROWN_OUT_MINIMUM_DC_VOLTAGE | default=500\" Value=\"\" Variant=\"0.1\" />\n    <Param ID=\"2457\" Addr=\"2457\" Item=\"Brown_Out_Power_Decrease_Ratio\" Min=\"0\" Max=\"100\" Unit=\"% | INV_BROWN_OUT_POWER_DECREASE_RATIO | default=10\" Value=\"\" Variant=\"0.1\" />\n    <Param ID=\"2021\" Addr=\"2021\" Item=\"Brown_Out_Ramp_Up_Rate\" Min=\"0\" Max=\"480\" Unit=\"kW/s | INV_BROWN_OUT_RAMP_UP_RATE | default=1\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2840\" Addr=\"2840\" Item=\"Brown_Out_Ramp_Up_Clear_Time\" Min=\"0\" Max=\"30000\" Unit=\"s | INV_BROWN_OUT_RAMP_UP_CLEAR_TIME | default=3600\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2055\" Addr=\"2055\" Item=\"PEBB_Temperature_Derating_Start_Level\" Min=\"0\" Max=\"100\" Unit=\"℃ | INV_TEMPERATURE_DERATING_START_LEVEL | default=75\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2106\" Addr=\"2106\" Item=\"PEBB_Temperature_Derating_End_Level\" Min=\"0\" Max=\"100\" Unit=\"℃ | INV_TEMPERATURE_DERATING_END_LEVEL | default=85\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2427\" Addr=\"2427\" Item=\"DC_Diode_Temperature_Derating_Start_Level\" Min=\"0\" Max=\"150\" Unit=\"℃ | INV_DIODE_TEMPERATURE_DERATING_START_LEVEL | default=75\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2433\" Addr=\"2433\" Item=\"DC_Diode_Temperature_Derating_End_Level\" Min=\"0\" Max=\"150\" Unit=\"℃ | INV_DIODE_TEMPERATURE_DERATING_END_LEVEL | default=90\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2022\" Addr=\"2022\" Item=\"GC_Temperature_Derating_Enable\" Min=\"0\" Max=\"2\" Unit=\"INV_GC_TEMPERATURE_DERATING_ENABLE | default=1\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2107\" Addr=\"2107\" Item=\"Temperature_Derating_Power_Decrease_Ratio\" Min=\"0\" Max=\"100\" Unit=\"% | INV_TEMPERATURE_DERATING_POWER_DECREASE_RATIO | default=40\" Value=\"\" Variant=\"0.1\" />\n    <Param ID=\"2054\" Addr=\"2054\" Item=\"GI_Temperature_Derating_Enable\" Min=\"0\" Max=\"2\" Unit=\"INV_GI_TEMPERATURE_DERATING_ENABLE | default=1\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2108\" Addr=\"2108\" Item=\"Temperature_Derating_Voltage_Decrease_Ratio\" Min=\"0\" Max=\"100\" Unit=\"% | INV_TEMPERATURE_DERATING_VOLTAGE_DECREASE_RATIO | default=9\" Value=\"\" Variant=\"0.1\" />\n    <Param ID=\"2895\" Addr=\"2895\" Item=\"Inverter Over Voltage Level 1\" Min=\"90\" Max=\"150\" Unit=\"% | IS_OV_LEVEL1 | default=111\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2448\" Addr=\"2448\" Item=\"Inverter_Over_Voltage_Trip_Time\" Min=\"0\" Max=\"30000\" Unit=\"ms | GI_OVER_VOLTAGE_TRIP_TIME | default=5000\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2896\" Addr=\"2896\" Item=\"Inverter Under Voltage Level 1\" Min=\"85\" Max=\"100\" Unit=\"% | IS_UV_LEVEL1 | default=87\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2449\" Addr=\"2449\" Item=\"Inverter_Under_Voltage_Trip_Time\" Min=\"0\" Max=\"30000\" Unit=\"ms | GI_UNDER_VOLTAGE_TRIP_TIME | default=5000\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2897\" Addr=\"2897\" Item=\"Inverter Over Frequency Level 1\" Min=\"0\" Max=\"3\" Unit=\"Hz | IS_OF_LEVEL1 | default=0.6\" Value=\"\" Variant=\"0.1\" />\n    <Param ID=\"2450\" Addr=\"2450\" Item=\"Inverter_Over_Frequency_Trip_Time\" Min=\"0\" Max=\"30000\" Unit=\"ms | GI_OVER_FREQUENCY_TRIP_TIME | default=5000\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2898\" Addr=\"2898\" Item=\"Inverter Under Frequency Level 1\" Min=\"0\" Max=\"3\" Unit=\"Hz | IS_UF_LEVEL1 | default=0.5\" Value=\"\" Variant=\"0.1\" />\n    <Param ID=\"2451\" Addr=\"2451\" Item=\"Inverter_Under_Frequency_Trip_Time\" Min=\"0\" Max=\"30000\" Unit=\"ms | GI_UNDER_FREQUENCY_TRIP_TIME | default=5000\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2841\" Addr=\"2841\" Item=\"PEBB Unbalance deltaT\" Min=\"20\" Max=\"100\" Unit=\"PEBB_TEMP_UNBALANCE | default=30\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2951\" Addr=\"2951\" Item=\"OC_GC_TO_IDLE_ENABLE\" Min=\"0\" Max=\"30000\" Unit=\"OC_GC_TO_IDLE_ENABLE | default=1\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2416\" Addr=\"2416\" Item=\"Voltage_Suppression_Function_Enable\" Min=\"0\" Max=\"1\" Unit=\"N/A. | INV_VOLTAGE_SUPPRESSS_ENB | default=0\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2400\" Addr=\"2400\" Item=\"Voltage_Suppression_Function_Level\" Min=\"0\" Max=\"2\" Unit=\"p.u. | INV_VOLTAGE_SUPPRESSS_LEVEL | default=1.03\" Value=\"\" Variant=\"0.01\" />\n    <Param ID=\"2401\" Addr=\"2401\" Item=\"Voltage_Suppression_Function_Time\" Min=\"0\" Max=\"30000\" Unit=\"ms | INV_VOLTAGE_SUPPRESSS_TIME | default=3000\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2634\" Addr=\"2634\" Item=\"PebbTmpDrtStopHysteresisTempLv\" Min=\"0\" Max=\"80\" Unit=\"℃ | PebbTmpDrtStopHysteresisTempLv | default=70\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2635\" Addr=\"2635\" Item=\"DiodeTmpDrtStopHysteresisTempLv\" Min=\"0\" Max=\"80\" Unit=\"℃ | DiodeTmpDrtStopHysteresisTempLv | default=70\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2636\" Addr=\"2636\" Item=\"IDLE_INV_UV_CNT\" Min=\"0\" Max=\"10\" Unit=\"INV_UV_CNT | default=30\" Value=\"\" Variant=\"1\" />\n  </Group>\n  <Group name=\"State Machine\">\n    <Param ID=\"2466\" Addr=\"2466\" Item=\"V005_Init_Hold_Time\" Min=\"0\" Max=\"30000\" Unit=\"s | SM_V005_INIT_HOLD_TIME | default=3\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2467\" Addr=\"2467\" Item=\"V010_Intro_Hold_Time\" Min=\"0\" Max=\"30000\" Unit=\"s | SM_V010_INTRO_HOLD_TIME | default=3\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2468\" Addr=\"2468\" Item=\"V011_AC_Gen_Hold_Time\" Min=\"0\" Max=\"30000\" Unit=\"s | SM_V011_AC_GEN_HOLD_TIME | default=0\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2469\" Addr=\"2469\" Item=\"V012_Start_Sync_Fast_Hold_Time\" Min=\"0\" Max=\"30000\" Unit=\"s | SM_V012_START_SYNC_FAST_HOLD_TIME | default=0\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2470\" Addr=\"2470\" Item=\"V013_ATS1_On_Hold_Time\" Min=\"0\" Max=\"30000\" Unit=\"s | SM_V013_ATS1_ON_HOLD_TIME | default=0\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2471\" Addr=\"2471\" Item=\"V014_ATS2_Off_Hold_Time\" Min=\"0\" Max=\"30000\" Unit=\"s | SM_V014_ATS2_OFF_HOLD_TIME | default=0\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2473\" Addr=\"2473\" Item=\"V016_Start_Sync_Slow_Hold_Time\" Min=\"0\" Max=\"30000\" Unit=\"s | SM_V016_START_SYNC_SLOW_HOLD_TIME | default=0\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2474\" Addr=\"2474\" Item=\"V017_ATS2_On_Hold_Time\" Min=\"0\" Max=\"30000\" Unit=\"s | SM_V017_ATS2_ON_HOLD_TIME | default=0\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2475\" Addr=\"2475\" Item=\"V018_ATS1_Off_Hold_Time\" Min=\"0\" Max=\"30000\" Unit=\"s | SM_V018_ATS1_OFF_HOLD_TIME | default=1\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2476\" Addr=\"2476\" Item=\"V026_Init_Idle_Hold_Time\" Min=\"0\" Max=\"30000\" Unit=\"s | SM_V026_INIT_IDLE_HOLD_TIME | default=300\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2477\" Addr=\"2477\" Item=\"V026_Idle_Hold_Time\" Min=\"0\" Max=\"30000\" Unit=\"s | SM_V026_IDLE_HOLD_TIME | default=3\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2478\" Addr=\"2478\" Item=\"V050_Inv_GC_Hold_Time\" Min=\"0\" Max=\"30000\" Unit=\"s | SM_V050_INV_GC_HOLD_TIME | default=0\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2479\" Addr=\"2479\" Item=\"V052_Ramp_Down_P_Hold_Time\" Min=\"0\" Max=\"30000\" Unit=\"s | SM_V052_INV_RAMP_DOWN_P_HOLD_TIME | default=5\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2480\" Addr=\"2480\" Item=\"V032_GI_Hold_Hold_Time\" Min=\"0\" Max=\"30000\" Unit=\"s | SM_V032_GI_HOLD_HOLD_TIME | default=2\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2481\" Addr=\"2481\" Item=\"V080_Inv_GI_Hold_Time\" Min=\"0\" Max=\"30000\" Unit=\"s | SM_V080_INV_GI_HOLD_TIME | default=0\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2482\" Addr=\"2482\" Item=\"V070_Start_Sync_Slow_Hold_Time\" Min=\"0\" Max=\"30000\" Unit=\"s | SM_V070_START_SYNC_SLOW_HOLD_TIME | default=0\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2013\" Addr=\"2013\" Item=\"GC_Only\" Min=\"0\" Max=\"2\" Unit=\"SM_GC_ONLY | default=1 | [RUN중 변경불가]\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2015\" Addr=\"2015\" Item=\"GC_Direct\" Min=\"0\" Max=\"2\" Unit=\"SM_GC_DIRECT | default=0\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2016\" Addr=\"2016\" Item=\"GI_Direct\" Min=\"0\" Max=\"2\" Unit=\"SM_GI_DIRECT | default=0\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2996\" Addr=\"2996\" Item=\"Auto_Retrun_GC\" Min=\"0\" Max=\"2\" Unit=\"SM_AUTO_RETURN_GC | default=0\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2933\" Addr=\"2933\" Item=\"Disconnect_Event_Count_GC_Fast\" Min=\"0\" Max=\"30000\" Unit=\"SM_DISCONNECT_EVENT_COUNT_GC_FAST | default=3\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2934\" Addr=\"2934\" Item=\"Disconnect_Event_Time_GC_Fast\" Min=\"0\" Max=\"30000\" Unit=\"s | SM_DISCONNECT_EVENT_TIME_GC_FAST | default=300\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2935\" Addr=\"2935\" Item=\"Disconnect_Event_Count_GC_Slow\" Min=\"0\" Max=\"30000\" Unit=\"SM_DISCONNECT_EVENT_COUNT_GC_SLOW | default=5\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2936\" Addr=\"2936\" Item=\"Disconnect_Event_Time_GC_Slow\" Min=\"0\" Max=\"30000\" Unit=\"s | SM_DISCONNECT_EVENT_TIME_GC_SLOW | default=3600\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2937\" Addr=\"2937\" Item=\"Disconnect_Event_Count_GI_Fast\" Min=\"0\" Max=\"30000\" Unit=\"SM_DISCONNECT_EVENT_COUNT_GI_FAST | default=3\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2938\" Addr=\"2938\" Item=\"Disconnect_Event_Time_GI_Fast\" Min=\"0\" Max=\"30000\" Unit=\"s | SM_DISCONNECT_EVENT_TIME_GI_FAST | default=300\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2939\" Addr=\"2939\" Item=\"Disconnect_Event_Count_GI_Slow\" Min=\"0\" Max=\"30000\" Unit=\"SM_DISCONNECT_EVENT_COUNT_GI_SLOW | default=5\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2940\" Addr=\"2940\" Item=\"Disconnect_Event_Time_GI_Slow\" Min=\"0\" Max=\"30000\" Unit=\"s | SM_DISCONNECT_EVENT_TIME_GI_SLOW | default=3600\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2008\" Addr=\"2008\" Item=\"GC_to_Idle_Limit_P\" Min=\"0\" Max=\"100\" Unit=\"kW | SM_GC_TO_IDLE_LIMIT_P | default=20\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2009\" Addr=\"2009\" Item=\"GC_to_Idle_Limit_Q\" Min=\"0\" Max=\"100\" Unit=\"kVar | SM_GC_TO_IDLE_LIMIT_Q | default=20\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2010\" Addr=\"2010\" Item=\"Ramp_Down_Stabilization_Time\" Min=\"0\" Max=\"300\" Unit=\"s | SM_RAMP_DOWN_STABLED_HOLD_TIME | default=5\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2492\" Addr=\"2492\" Item=\"ATS_Transfer_Hold_Time\" Min=\"0\" Max=\"30000\" Unit=\"ms | SM_ATS_TRANSFER_TIME | default=10000\" Value=\"\" Variant=\"1\" />\n  </Group>\n  <Group name=\"Analog Input Scaling\">\n    <Param ID=\"2648\" Addr=\"2648\" Item=\"DC_Link_V_Sensing_Gain\" Min=\"0\" Max=\"3\" Unit=\"GN_DCLINK_V | default=1\" Value=\"\" Variant=\"0.0001\" />\n    <Param ID=\"2706\" Addr=\"2706\" Item=\"DC_Link_V_Sensing_Offset\" Min=\"-100\" Max=\"100\" Unit=\"OFS_DCLINK_V | default=0\" Value=\"\" Variant=\"0.1\" />\n    <Param ID=\"2649\" Addr=\"2649\" Item=\"DC_Link_VL_Sensing_Gain\" Min=\"0\" Max=\"3\" Unit=\"GN_DCLINK_VL | default=1\" Value=\"\" Variant=\"0.0001\" />\n    <Param ID=\"2707\" Addr=\"2707\" Item=\"DC_Link_VL_Sensing_Offset\" Min=\"-100\" Max=\"100\" Unit=\"OFS_DCLINK_VL | default=0\" Value=\"\" Variant=\"0.1\" />\n    <Param ID=\"2750\" Addr=\"2750\" Item=\"DC_Current_Sensing_Gain_P\" Min=\"0\" Max=\"3\" Unit=\"GN_DC_CURRENT_P | default=1\" Value=\"\" Variant=\"0.0001\" />\n    <Param ID=\"2701\" Addr=\"2701\" Item=\"DC_Current_Sensing_Offset_P\" Min=\"-100\" Max=\"100\" Unit=\"OFS_DC_CURRENT_P | default=0\" Value=\"\" Variant=\"0.1\" />\n    <Param ID=\"2749\" Addr=\"2749\" Item=\"DC_Current_Sensing_Gain_N\" Min=\"0\" Max=\"3\" Unit=\"GN_DC_CURRENT_N | default=1\" Value=\"\" Variant=\"0.0001\" />\n    <Param ID=\"2700\" Addr=\"2700\" Item=\"DC_Current_Sensing_Offset_N\" Min=\"-100\" Max=\"100\" Unit=\"OFS_DC_CURRENT_N | default=0\" Value=\"\" Variant=\"0.1\" />\n    <Param ID=\"2757\" Addr=\"2757\" Item=\"Grid_Voltage_Sensing_Gain_A_Phase\" Min=\"0\" Max=\"3\" Unit=\"GN_GRID_V_L1 | default=1\" Value=\"\" Variant=\"0.0001\" />\n    <Param ID=\"2758\" Addr=\"2758\" Item=\"Grid_Voltage_Sensing_Gain_B_Phase\" Min=\"0\" Max=\"3\" Unit=\"GN_GRID_V_L2 | default=1\" Value=\"\" Variant=\"0.0001\" />\n    <Param ID=\"2759\" Addr=\"2759\" Item=\"Grid_Voltage_Sensing_Gain_C_Phase\" Min=\"0\" Max=\"3\" Unit=\"GN_GRID_V_L3 | default=1\" Value=\"\" Variant=\"0.0001\" />\n    <Param ID=\"2752\" Addr=\"2752\" Item=\"Inverter_Voltage_Sensing_Gain_A_Phase\" Min=\"0\" Max=\"3\" Unit=\"GN_INV_V_L1 | default=1\" Value=\"\" Variant=\"0.0001\" />\n    <Param ID=\"2753\" Addr=\"2753\" Item=\"Inverter_Voltage_Sensing_Gain_B_Phase\" Min=\"0\" Max=\"3\" Unit=\"GN_INV_V_L2 | default=1\" Value=\"\" Variant=\"0.0001\" />\n    <Param ID=\"2754\" Addr=\"2754\" Item=\"Inverter_Voltage_Sensing_Gain_C_Phase\" Min=\"0\" Max=\"3\" Unit=\"GN_INV_V_L3 | default=1\" Value=\"\" Variant=\"0.0001\" />\n    <Param ID=\"2755\" Addr=\"2755\" Item=\"Inverter_Current_Sensing_Gain_A_Phase\" Min=\"0\" Max=\"3\" Unit=\"GN_INV_I_L1 | default=1\" Value=\"\" Variant=\"0.0001\" />\n    <Param ID=\"2703\" Addr=\"2703\" Item=\"Inverter_Current_Sensing_Offset_A_Phase\" Min=\"-100\" Max=\"100\" Unit=\"OFS_INV_I_L1 | default=0\" Value=\"\" Variant=\"0.1\" />\n    <Param ID=\"2760\" Addr=\"2760\" Item=\"Inverter_Current_Sensing_Gain_B_Phase\" Min=\"0\" Max=\"3\" Unit=\"GN_INV_I_L2 | default=1\" Value=\"\" Variant=\"0.0001\" />\n    <Param ID=\"2705\" Addr=\"2705\" Item=\"Inverter_Current_Sensing_Offset_B_Phase\" Min=\"-100\" Max=\"100\" Unit=\"OFS_INV_I_L2 | default=0\" Value=\"\" Variant=\"0.1\" />\n    <Param ID=\"2756\" Addr=\"2756\" Item=\"Inverter_Current_Sensing_Gain_C_Phase\" Min=\"0\" Max=\"3\" Unit=\"GN_INV_I_L3 | default=1\" Value=\"\" Variant=\"0.0001\" />\n    <Param ID=\"2704\" Addr=\"2704\" Item=\"Inverter_Current_Sensing_Offset_C_Phase\" Min=\"-100\" Max=\"100\" Unit=\"OFS_INV_I_L3 | default=0\" Value=\"\" Variant=\"0.1\" />\n    <Param ID=\"2761\" Addr=\"2761\" Item=\"Aux_Load_Current_Sensing_Gain_A_Phase\" Min=\"0\" Max=\"3\" Unit=\"GN_AUX_I_L1 | default=1\" Value=\"\" Variant=\"0.0001\" />\n    <Param ID=\"2762\" Addr=\"2762\" Item=\"Aux_Load_Current_Sensing_Gain_B_Phase\" Min=\"0\" Max=\"3\" Unit=\"GN_AUX_I_L2 | default=1\" Value=\"\" Variant=\"0.0001\" />\n    <Param ID=\"2763\" Addr=\"2763\" Item=\"Aux_Load_Current_Sensing_Gain_C_Phase\" Min=\"0\" Max=\"3\" Unit=\"GN_AUX_I_L3 | default=1\" Value=\"\" Variant=\"0.0001\" />\n    <Param ID=\"2927\" Addr=\"2927\" Item=\"XVsync_Voltage_Sensing_Gain_A_Phase\" Min=\"0\" Max=\"3\" Unit=\"GN_BYP_V_L1 | default=1\" Value=\"\" Variant=\"0.0001\" />\n    <Param ID=\"2928\" Addr=\"2928\" Item=\"XVsync_Voltage_Sensing_Gain_B_Phase\" Min=\"0\" Max=\"3\" Unit=\"GN_BYP_V_L2 | default=1\" Value=\"\" Variant=\"0.0001\" />\n    <Param ID=\"2929\" Addr=\"2929\" Item=\"XVsync_Voltage_Sensing_Gain_C_Phase\" Min=\"0\" Max=\"3\" Unit=\"GN_BYP_V_L3 | default=1\" Value=\"\" Variant=\"0.0001\" />\n    <Param ID=\"3565\" Addr=\"3565\" Item=\"FAST_SWITCH_CURRENT_Gain\" Min=\"0\" Max=\"5\" Unit=\"GN_FAST_SWITCH_CURRENT | default=1\" Value=\"\" Variant=\"0.0001\" />\n    <Param ID=\"3564\" Addr=\"3564\" Item=\"FAST_SWITCH_CURRENT_Offset\" Min=\"-100\" Max=\"100\" Unit=\"OFS_FAST_SWITCH_CURRENT | default=0\" Value=\"\" Variant=\"0.1\" />\n  </Group>\n  <Group name=\"3-Level Setting\">\n    <Param ID=\"2622\" Addr=\"2622\" Item=\"CTRL_DVBC_P_GAIN\" Min=\"0\" Max=\"10\" Unit=\"CTRL_DVBC_P_GAIN | default=2\" Value=\"\" Variant=\"0.01\" />\n    <Param ID=\"2623\" Addr=\"2623\" Item=\"CTRL_DVBC_I_GAIN\" Min=\"0\" Max=\"10\" Unit=\"CTRL_DVBC_I_GAIN | default=2\" Value=\"\" Variant=\"0.01\" />\n    <Param ID=\"2624\" Addr=\"2624\" Item=\"CTRL_DVBC_LPF\" Min=\"0\" Max=\"1000\" Unit=\"CTRL_DVBC_LPF | default=10\" Value=\"\" Variant=\"1\" />\n  </Group>\n  <Group name=\"Circuit Breaker\">\n    <Param ID=\"2979\" Addr=\"2979\" Item=\"CB3_Fault_Enable\" Min=\"0\" Max=\"2\" Unit=\"CB3_FAULT_ENABLE | default=1 | [RUN중 변경불가]\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2980\" Addr=\"2980\" Item=\"CB3_Trip_Time\" Min=\"0\" Max=\"30000\" Unit=\"ms | CB3_TRIP_TIME | default=100\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2981\" Addr=\"2981\" Item=\"AUX_Load_ATS_Enable\" Min=\"0\" Max=\"2\" Unit=\"AUX_LOAD_ATS_ENABLE | default=1 | [RUN중 변경불가]\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2982\" Addr=\"2982\" Item=\"AUX_Load_ATS_Fault_Enable\" Min=\"0\" Max=\"2\" Unit=\"AUX_LOAD_ATS_FAULT_ENABLE | default=1 | [RUN중 변경불가]\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2983\" Addr=\"2983\" Item=\"ATS1_Trip_Time\" Min=\"0\" Max=\"30000\" Unit=\"ms | ATS1_TRIP_TIME | default=150\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2984\" Addr=\"2984\" Item=\"ATS2_Trip_Time\" Min=\"0\" Max=\"30000\" Unit=\"ms | ATS2_TRIP_TIME | default=1000\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2985\" Addr=\"2985\" Item=\"Grid_Breaker_Enable\" Min=\"0\" Max=\"2\" Unit=\"GRID_BREAKER_ENABLE | default=0 | [RUN중 변경불가]\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2986\" Addr=\"2986\" Item=\"Grid_Breaker_Fault_Enable\" Min=\"0\" Max=\"2\" Unit=\"GRID_BREAKER_FAULT_ENABLE | default=1 | [RUN중 변경불가]\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2987\" Addr=\"2987\" Item=\"Grid_Breaker_Trip_Time\" Min=\"0\" Max=\"30000\" Unit=\"ms | GRID_BREAKER_TRIP_TIME | default=2000\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2988\" Addr=\"2988\" Item=\"Load_Breaker_Enable\" Min=\"0\" Max=\"2\" Unit=\"LOAD_BREAKER_ENABLE | default=0 | [RUN중 변경불가]\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2989\" Addr=\"2989\" Item=\"Load_Breaker_Fault_Enable\" Min=\"0\" Max=\"2\" Unit=\"LOAD_BREAKER_FAULT_ENABLE | default=1\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2990\" Addr=\"2990\" Item=\"Load_Breaker_Trip_Time\" Min=\"0\" Max=\"30000\" Unit=\"ms | LOAD_BREAKER_TRIP_TIME | default=2000\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2991\" Addr=\"2991\" Item=\"External_ATS_Enable\" Min=\"0\" Max=\"2\" Unit=\"EXTERNAL_ATS_ENABLE | default=0 | [RUN중 변경불가]\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2992\" Addr=\"2992\" Item=\"External_ATS_Fault_Enable\" Min=\"0\" Max=\"2\" Unit=\"EXTERNAL_ATS_FAULT_ENABLE | default=1\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2993\" Addr=\"2993\" Item=\"ATS_G1_Trip_Time\" Min=\"0\" Max=\"30000\" Unit=\"ms | ATS_G1_TRIP_TIME | default=1000\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2994\" Addr=\"2994\" Item=\"ATS_G2_Trip_Time\" Min=\"0\" Max=\"30000\" Unit=\"ms | ATS_G2_TRIP_TIME | default=1000\" Value=\"\" Variant=\"1\" />\n  </Group>\n  <Group name=\"Grid\">\n    <Param ID=\"2100\" Addr=\"2100\" Item=\"Rated Grid Voltage\" Min=\"208\" Max=\"400\" Unit=\"V | GRID_RATED_VOLT | default=480\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2101\" Addr=\"2101\" Item=\"Rated Grid Frequency\" Min=\"50\" Max=\"60\" Unit=\"Hz | GRID_RATED_FREQ | default=60\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2102\" Addr=\"2102\" Item=\"Grid Over Voltage Level 1\" Min=\"90\" Max=\"115\" Unit=\"% | GRID_OV_LEVEL1 | default=110\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2115\" Addr=\"2115\" Item=\"Grid Over Voltage Level 1 Trip Time\" Min=\"0\" Max=\"300\" Unit=\"s | GRID_OV_LEVEL1_TRIP_TIME | default=0.9\" Value=\"\" Variant=\"0.1\" />\n    <Param ID=\"2103\" Addr=\"2103\" Item=\"Grid Under Voltage Level 1\" Min=\"85\" Max=\"110\" Unit=\"% | GRID_UV_LEVEL1 | default=90\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2117\" Addr=\"2117\" Item=\"Grid Under Voltage Level 1 Trip Time\" Min=\"0\" Max=\"300\" Unit=\"s | GRID_UV_LEVEL1_TRIP_TIME | default=1.9\" Value=\"\" Variant=\"0.1\" />\n    <Param ID=\"2104\" Addr=\"2104\" Item=\"Grid Over Frequency Level 1\" Min=\"0\" Max=\"3\" Unit=\"Hz | GRID_OF_LEVEL1 | default=60.5\" Value=\"\" Variant=\"0.1\" />\n    <Param ID=\"2121\" Addr=\"2121\" Item=\"Grid Over Frequency Level 1 Trip Time\" Min=\"0\" Max=\"300\" Unit=\"s | GRID_OF_LEVEL1_TRIP_TIME | default=0.1\" Value=\"\" Variant=\"0.1\" />\n    <Param ID=\"2105\" Addr=\"2105\" Item=\"Grid Under Frequency Level 1\" Min=\"0\" Max=\"3\" Unit=\"Hz | GRID_UF_LEVEL1 | default=58.8\" Value=\"\" Variant=\"0.1\" />\n    <Param ID=\"2119\" Addr=\"2119\" Item=\"Grid Under Frequency Level 1 Trip Time\" Min=\"0\" Max=\"300\" Unit=\"s | GRID_UF_LEVEL1_TRIP_TIME | default=299\" Value=\"\" Variant=\"0.1\" />\n    <Param ID=\"2112\" Addr=\"2112\" Item=\"Grid Over Voltage Level 2\" Min=\"105\" Max=\"130\" Unit=\"% | GRID_OV_LEVEL2 | default=120\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2116\" Addr=\"2116\" Item=\"Grid Over Voltage Level 2 Trip Time\" Min=\"0\" Max=\"30000\" Unit=\"ms | GRID_OV_LEVEL2_TRIP_TIME | default=90\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2113\" Addr=\"2113\" Item=\"Grid Under Voltage Level 2\" Min=\"15\" Max=\"100\" Unit=\"% | GRID_UV_LEVEL2 | default=60\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2118\" Addr=\"2118\" Item=\"Grid Under Voltage Level 2 Trip Time\" Min=\"0\" Max=\"30000\" Unit=\"ms | GRID_UV_LEVEL2_TRIP_TIME | default=900\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2126\" Addr=\"2126\" Item=\"Grid Over Frequency Level 2\" Min=\"0\" Max=\"3\" Unit=\"Hz | GRID_OF_LEVEL2 | default=60.5\" Value=\"\" Variant=\"0.1\" />\n    <Param ID=\"2127\" Addr=\"2127\" Item=\"Grid Over Frequency Level 2 Trip Time\" Min=\"0\" Max=\"30000\" Unit=\"ms | GRID_OF_LEVEL2_TRIP_TIME | default=80\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2114\" Addr=\"2114\" Item=\"Grid Under Frequency Level 2\" Min=\"0\" Max=\"3.5\" Unit=\"Hz | GRID_UF_LEVEL2 | default=57\" Value=\"\" Variant=\"0.1\" />\n    <Param ID=\"2120\" Addr=\"2120\" Item=\"Grid Under Frequency Level 2 Trip Time\" Min=\"0\" Max=\"30000\" Unit=\"ms | GRID_UF_LEVEL2_TRIP_TIME | default=90\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2109\" Addr=\"2109\" Item=\"Grid Under Voltage Level 3\" Min=\"0\" Max=\"100\" Unit=\"% | GRID_UV_LEVEL3 | default=50\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2110\" Addr=\"2110\" Item=\"Grid Under Voltage Level 3 Trip Time\" Min=\"0\" Max=\"30000\" Unit=\"ms | GRID_UV_LEVEL3_TRIP_TIME | default=90\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2434\" Addr=\"2434\" Item=\"Anti-Islanding Enable\" Min=\"0\" Max=\"1\" Unit=\"CTRL_ENABLE_ANTI_ISLANDING | default=1\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2304\" Addr=\"2304\" Item=\"Reconnect Prevent Time\" Min=\"0\" Max=\"300\" Unit=\"s | DGT_REV_00 | default=300\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2122\" Addr=\"2122\" Item=\"FRT_ENABLE\" Min=\"0\" Max=\"1\" Unit=\"GRID_FRT_ENB | default=0\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2422\" Addr=\"2422\" Item=\"GRID_PROTECTION_ENABLE\" Min=\"0\" Max=\"1\" Unit=\"GRID_PROTECTION_ENB | default=1\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2447\" Addr=\"2447\" Item=\"SEL547_RELAY_Enable\" Min=\"0\" Max=\"2\" Unit=\"SEL547_RELAY_ENABLE | default=1\" Value=\"\" Variant=\"1\" />\n  </Group>\n  <Group name=\"Q Control\">\n    <Param ID=\"3500\" Addr=\"3500\" Item=\"Q_CTRL_OPTION\" Min=\"0\" Max=\"50\" Unit=\"Q_CTRL_OPTION | default=3\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"3501\" Addr=\"3501\" Item=\"PQ_CTRL_PRI\" Min=\"0\" Max=\"50\" Unit=\"PQ_CTRL_PRI | default=0\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"3502\" Addr=\"3502\" Item=\"Q_DIR_REVERSE\" Min=\"0\" Max=\"50\" Unit=\"Q_DIR_REVERSE | default=0\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"3503\" Addr=\"3503\" Item=\"FILTER_CAP_COMPEN\" Min=\"0\" Max=\"50\" Unit=\"FILTER_CAP_COMPEN | default=0\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"3504\" Addr=\"3504\" Item=\"FILTER_CAP\" Min=\"0\" Max=\"50\" Unit=\"FILTER_CAP | default=0\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"3505\" Addr=\"3505\" Item=\"SPF_IND\" Min=\"0\" Max=\"1\" Unit=\"SPF_IND | default=1\" Value=\"\" Variant=\"0.0001\" />\n    <Param ID=\"3506\" Addr=\"3506\" Item=\"SPF_CAP\" Min=\"0\" Max=\"1\" Unit=\"SPF_CAP | default=1\" Value=\"\" Variant=\"0.0001\" />\n    <Param ID=\"3507\" Addr=\"3507\" Item=\"QV_V1\" Min=\"0\" Max=\"1\" Unit=\"PU | QV_V1 | default=0.5\" Value=\"\" Variant=\"0.0001\" />\n    <Param ID=\"3508\" Addr=\"3508\" Item=\"QV_V2\" Min=\"0\" Max=\"1\" Unit=\"PU | QV_V2 | default=0.9\" Value=\"\" Variant=\"0.0001\" />\n    <Param ID=\"3509\" Addr=\"3509\" Item=\"QV_V3\" Min=\"0\" Max=\"1\" Unit=\"PU | QV_V3 | default=1.1\" Value=\"\" Variant=\"0.0001\" />\n    <Param ID=\"3510\" Addr=\"3510\" Item=\"QV_V4\" Min=\"0\" Max=\"1\" Unit=\"PU | QV_V4 | default=1.2\" Value=\"\" Variant=\"0.0001\" />\n    <Param ID=\"3511\" Addr=\"3511\" Item=\"QV_QMAX_IND\" Min=\"0\" Max=\"3000\" Unit=\"kVar | QV_QMAX_IND | default=146.7\" Value=\"\" Variant=\"0.1\" />\n    <Param ID=\"3512\" Addr=\"3512\" Item=\"QV_QMAX_CAP\" Min=\"0\" Max=\"3000\" Unit=\"kVar | QV_QMAX_CAP | default=146.7\" Value=\"\" Variant=\"0.1\" />\n    <Param ID=\"3513\" Addr=\"3513\" Item=\"Q_OFFSET\" Min=\"0\" Max=\"30000\" Unit=\"kVar | Q_OFFSET | default=0\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"3514\" Addr=\"3514\" Item=\"Q_STRAY_GAIN_U15_L\" Min=\"0\" Max=\"3\" Unit=\"Q_STRAY_GAIN_U15_L | default=1\" Value=\"\" Variant=\"0.0001\" />\n    <Param ID=\"3515\" Addr=\"3515\" Item=\"Q_STRAY_GAIN_U25_L\" Min=\"0\" Max=\"3\" Unit=\"Q_STRAY_GAIN_U25_L | default=1\" Value=\"\" Variant=\"0.0001\" />\n    <Param ID=\"3516\" Addr=\"3516\" Item=\"Q_STRAY_GAIN_U35_L\" Min=\"0\" Max=\"3\" Unit=\"Q_STRAY_GAIN_U35_L | default=1\" Value=\"\" Variant=\"0.0001\" />\n    <Param ID=\"3517\" Addr=\"3517\" Item=\"Q_STRAY_GAIN_U45_L\" Min=\"0\" Max=\"3\" Unit=\"Q_STRAY_GAIN_U45_L | default=1\" Value=\"\" Variant=\"0.0001\" />\n    <Param ID=\"3518\" Addr=\"3518\" Item=\"Q_STRAY_GAIN_U55_L\" Min=\"0\" Max=\"3\" Unit=\"Q_STRAY_GAIN_U55_L | default=1\" Value=\"\" Variant=\"0.0001\" />\n    <Param ID=\"3519\" Addr=\"3519\" Item=\"Q_STRAY_GAIN_U65_L\" Min=\"0\" Max=\"3\" Unit=\"Q_STRAY_GAIN_U65_L | default=1\" Value=\"\" Variant=\"0.0001\" />\n    <Param ID=\"3520\" Addr=\"3520\" Item=\"Q_STRAY_GAIN_U75_L\" Min=\"0\" Max=\"3\" Unit=\"Q_STRAY_GAIN_U75_L | default=1\" Value=\"\" Variant=\"0.0001\" />\n    <Param ID=\"3521\" Addr=\"3521\" Item=\"Q_STRAY_GAIN_U85_L\" Min=\"0\" Max=\"3\" Unit=\"Q_STRAY_GAIN_U85_L | default=1\" Value=\"\" Variant=\"0.0001\" />\n    <Param ID=\"3522\" Addr=\"3522\" Item=\"Q_STRAY_GAIN_U95_L\" Min=\"0\" Max=\"3\" Unit=\"Q_STRAY_GAIN_U95_L | default=1\" Value=\"\" Variant=\"0.0001\" />\n    <Param ID=\"3523\" Addr=\"3523\" Item=\"Q_STRAY_GAIN_O95_L\" Min=\"0\" Max=\"3\" Unit=\"Q_STRAY_GAIN_O95_L | default=1\" Value=\"\" Variant=\"0.0001\" />\n    <Param ID=\"3524\" Addr=\"3524\" Item=\"Q_STRAY_GAIN_U15_C\" Min=\"0\" Max=\"3\" Unit=\"Q_STRAY_GAIN_U15_C | default=1\" Value=\"\" Variant=\"0.0001\" />\n    <Param ID=\"3525\" Addr=\"3525\" Item=\"Q_STRAY_GAIN_U25_C\" Min=\"0\" Max=\"3\" Unit=\"Q_STRAY_GAIN_U25_C | default=1\" Value=\"\" Variant=\"0.0001\" />\n    <Param ID=\"3526\" Addr=\"3526\" Item=\"Q_STRAY_GAIN_U35_C\" Min=\"0\" Max=\"3\" Unit=\"Q_STRAY_GAIN_U35_C | default=1\" Value=\"\" Variant=\"0.0001\" />\n    <Param ID=\"3527\" Addr=\"3527\" Item=\"Q_STRAY_GAIN_U45_C\" Min=\"0\" Max=\"3\" Unit=\"Q_STRAY_GAIN_U45_C | default=1\" Value=\"\" Variant=\"0.0001\" />\n    <Param ID=\"3528\" Addr=\"3528\" Item=\"Q_STRAY_GAIN_U55_C\" Min=\"0\" Max=\"3\" Unit=\"Q_STRAY_GAIN_U55_C | default=1\" Value=\"\" Variant=\"0.0001\" />\n    <Param ID=\"3529\" Addr=\"3529\" Item=\"Q_STRAY_GAIN_U65_C\" Min=\"0\" Max=\"3\" Unit=\"Q_STRAY_GAIN_U65_C | default=1\" Value=\"\" Variant=\"0.0001\" />\n    <Param ID=\"3530\" Addr=\"3530\" Item=\"Q_STRAY_GAIN_U75_C\" Min=\"0\" Max=\"3\" Unit=\"Q_STRAY_GAIN_U75_C | default=1\" Value=\"\" Variant=\"0.0001\" />\n    <Param ID=\"3531\" Addr=\"3531\" Item=\"Q_STRAY_GAIN_U85_C\" Min=\"0\" Max=\"3\" Unit=\"Q_STRAY_GAIN_U85_C | default=1\" Value=\"\" Variant=\"0.0001\" />\n    <Param ID=\"3532\" Addr=\"3532\" Item=\"Q_STRAY_GAIN_U95_C\" Min=\"0\" Max=\"3\" Unit=\"Q_STRAY_GAIN_U95_C | default=1\" Value=\"\" Variant=\"0.0001\" />\n    <Param ID=\"3533\" Addr=\"3533\" Item=\"Q_STRAY_GAIN_O95_C\" Min=\"0\" Max=\"3\" Unit=\"Q_STRAY_GAIN_O95_C | default=1\" Value=\"\" Variant=\"0.0001\" />\n  </Group>\n  <Group name=\"System\">\n    <Param ID=\"2415\" Addr=\"2415\" Item=\"Test mode\" Min=\"0\" Max=\"30\" Unit=\"CTRL_TEST_MODE | default=0\" Value=\"\" Variant=\"1\" />\n  </Group>\n  <Group name=\"PCS\">\n    <Param ID=\"2050\" Addr=\"2050\" Item=\"Output_Transformer\" Min=\"0\" Max=\"1\" Unit=\"INV_TRANSFORMER | default=0 | [RUN중 변경불가]\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2051\" Addr=\"2051\" Item=\"Inverter_Capacity\" Min=\"100\" Max=\"1000\" Unit=\"kW | INV_CAPACITY | default=650 | [RUN중 변경불가]\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2052\" Addr=\"2052\" Item=\"Inverter_OverCurrent_Level\" Min=\"100\" Max=\"200\" Unit=\"% | INV_OC_LEVEL | default=110\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2053\" Addr=\"2053\" Item=\"Inverter_Current_Limit\" Min=\"0\" Max=\"110\" Unit=\"% | INV_CURRENT_LMT | default=110\" Value=\"\" Variant=\"0.1\" />\n    <Param ID=\"2054\" Addr=\"2054\" Item=\"GI_Temperature_Derating_Enable\" Min=\"0\" Max=\"2\" Unit=\"INV_GI_TEMPERATURE_DERATING_ENABLE | default=1\" Value=\"\" Variant=\"1\" />\n  </Group>\n  <Group name=\"Meter\">\n    <Param ID=\"2918\" Addr=\"2918\" Item=\"AC 방전 kWh\" Min=\"0\" Max=\"999\" Unit=\"- | WH_DCHG_LO | default=0\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2919\" Addr=\"2919\" Item=\"AC 방전 MWh\" Min=\"0\" Max=\"999\" Unit=\"- | MWH_CHG_AC | default=0\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2920\" Addr=\"2920\" Item=\"AC 방전 GWh\" Min=\"0\" Max=\"999\" Unit=\"- | GWH_CHG_AC | default=0\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2924\" Addr=\"2924\" Item=\"DC 방전 kWh\" Min=\"0\" Max=\"999\" Unit=\"- | GWH_CHG_DC | default=0\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2925\" Addr=\"2925\" Item=\"DC 방전 MWh\" Min=\"0\" Max=\"999\" Unit=\"- | MWH_DCHG_DC | default=0\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2926\" Addr=\"2926\" Item=\"DC 방전 GWh\" Min=\"0\" Max=\"999\" Unit=\"- | GWH_DCHG_DC | default=0\" Value=\"\" Variant=\"1\" />\n  </Group>\n  <Group name=\"Time\">\n    <Param ID=\"2190\" Addr=\"2190\" Item=\"Year\" Min=\"2000\" Max=\"3000\" Unit=\"TIME_YEAR | default=2009\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2191\" Addr=\"2191\" Item=\"Month\" Min=\"1\" Max=\"12\" Unit=\"TIME_MONTH | default=9\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2192\" Addr=\"2192\" Item=\"Day\" Min=\"1\" Max=\"100\" Unit=\"TIME_DAY | default=16\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2193\" Addr=\"2193\" Item=\"Time\" Min=\"0\" Max=\"100\" Unit=\"TIME_HOUR | default=14\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2194\" Addr=\"2194\" Item=\"Minute\" Min=\"0\" Max=\"100\" Unit=\"TIME_MINUTE | default=5\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2195\" Addr=\"2195\" Item=\"Second\" Min=\"0\" Max=\"100\" Unit=\"TIME_SECOND | default=0\" Value=\"\" Variant=\"1\" />\n  </Group>\n  <Group name=\"Trace\">\n    <Param ID=\"2600\" Addr=\"2600\" Item=\"TRC_TRACE_MODE\" Min=\"0\" Max=\"10\" Unit=\"TRC_TRACE_MODE | default=0\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2601\" Addr=\"2601\" Item=\"TRC_TRACE_SAMPLING\" Min=\"0\" Max=\"999\" Unit=\"CCP | TRC_TRACE_SAMPLING | default=2\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2602\" Addr=\"2602\" Item=\"TRC_TRACE1\" Min=\"0\" Max=\"999\" Unit=\"TRC_TRACE1 | default=204\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2603\" Addr=\"2603\" Item=\"TRC_TRACE2\" Min=\"0\" Max=\"999\" Unit=\"TRC_TRACE2 | default=205\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2604\" Addr=\"2604\" Item=\"TRC_TRACE3\" Min=\"0\" Max=\"999\" Unit=\"TRC_TRACE3 | default=3\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2605\" Addr=\"2605\" Item=\"TRC_TRACE4\" Min=\"0\" Max=\"999\" Unit=\"TRC_TRACE4 | default=20\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2606\" Addr=\"2606\" Item=\"TRC_TRACE5\" Min=\"0\" Max=\"999\" Unit=\"TRC_TRACE5 | default=21\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2607\" Addr=\"2607\" Item=\"TRC_TRACE6\" Min=\"0\" Max=\"999\" Unit=\"TRC_TRACE6 | default=22\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2608\" Addr=\"2608\" Item=\"TRC_TRACE7\" Min=\"0\" Max=\"999\" Unit=\"TRC_TRACE7 | default=23\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2609\" Addr=\"2609\" Item=\"TRC_TRACE8\" Min=\"0\" Max=\"999\" Unit=\"TRC_TRACE8 | default=24\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2610\" Addr=\"2610\" Item=\"TRC_TRACE9\" Min=\"0\" Max=\"999\" Unit=\"TRC_TRACE9 | default=25\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2611\" Addr=\"2611\" Item=\"TRC_TRACE10\" Min=\"0\" Max=\"999\" Unit=\"TRC_TRACE10 | default=40\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2612\" Addr=\"2612\" Item=\"TRC_TRACE11\" Min=\"0\" Max=\"999\" Unit=\"TRC_TRACE11 | default=41\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2613\" Addr=\"2613\" Item=\"TRC_TRACE12\" Min=\"0\" Max=\"999\" Unit=\"TRC_TRACE12 | default=42\" Value=\"\" Variant=\"1\" />\n  </Group>\n  <Group name=\"BypVGenV(ReadOnly)\">\n    <Param ID=\"2933\" Addr=\"2933\" Item=\"Disconnect_Event_Count_GC_Fast\" Min=\"0\" Max=\"30000\" Unit=\"SM_DISCONNECT_EVENT_COUNT_GC_FAST | default=3\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2934\" Addr=\"2934\" Item=\"Disconnect_Event_Time_GC_Fast\" Min=\"0\" Max=\"30000\" Unit=\"s | SM_DISCONNECT_EVENT_TIME_GC_FAST | default=300\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2935\" Addr=\"2935\" Item=\"Disconnect_Event_Count_GC_Slow\" Min=\"0\" Max=\"30000\" Unit=\"SM_DISCONNECT_EVENT_COUNT_GC_SLOW | default=5\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2936\" Addr=\"2936\" Item=\"Disconnect_Event_Time_GC_Slow\" Min=\"0\" Max=\"30000\" Unit=\"s | SM_DISCONNECT_EVENT_TIME_GC_SLOW | default=3600\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2937\" Addr=\"2937\" Item=\"Disconnect_Event_Count_GI_Fast\" Min=\"0\" Max=\"30000\" Unit=\"SM_DISCONNECT_EVENT_COUNT_GI_FAST | default=3\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2938\" Addr=\"2938\" Item=\"Disconnect_Event_Time_GI_Fast\" Min=\"0\" Max=\"30000\" Unit=\"s | SM_DISCONNECT_EVENT_TIME_GI_FAST | default=300\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2939\" Addr=\"2939\" Item=\"Disconnect_Event_Count_GI_Slow\" Min=\"0\" Max=\"30000\" Unit=\"SM_DISCONNECT_EVENT_COUNT_GI_SLOW | default=5\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2940\" Addr=\"2940\" Item=\"Disconnect_Event_Time_GI_Slow\" Min=\"0\" Max=\"30000\" Unit=\"s | SM_DISCONNECT_EVENT_TIME_GI_SLOW | default=3600\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2941\" Addr=\"2941\" Item=\"BATT_GENERATOR_POWER_P\" Min=\"0\" Max=\"1000\" Unit=\"BATT_GENERATOR_POWER_P | default=25\" Value=\"\" Variant=\"0.1\" />\n    <Param ID=\"2942\" Addr=\"2942\" Item=\"Vdc LPF Cut-off Frequency\" Min=\"0\" Max=\"3000\" Unit=\"Hz | DC_VOLTAGE_LPF_CUTOFF_FREQ | default=500\" Value=\"\" Variant=\"0.1\" />\n    <Param ID=\"2943\" Addr=\"2943\" Item=\"BATT_POWER_METER_P\" Min=\"0\" Max=\"6000\" Unit=\"BATT_POWER_METER_P | default=0\" Value=\"\" Variant=\"0.1\" />\n    <Param ID=\"2948\" Addr=\"2948\" Item=\"Vdc_Start_Voltage\" Min=\"0\" Max=\"1500\" Unit=\"V | FC_VDC_START_VOLTAGE | default=800\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2949\" Addr=\"2949\" Item=\"Auto Charging Power ref\" Min=\"0\" Max=\"1000\" Unit=\"AUTO_CHARGE_P_REF | default=0\" Value=\"\" Variant=\"0.1\" />\n    <Param ID=\"2950\" Addr=\"2950\" Item=\"SYNC PI MAG Limit (Vpk)\" Min=\"0\" Max=\"100\" Unit=\"% | SYNC_PI_MAG_LIMIT | default=20\" Value=\"\" Variant=\"0.1\" />\n    <Param ID=\"2951\" Addr=\"2951\" Item=\"OC_GC_TO_IDLE_ENABLE\" Min=\"0\" Max=\"30000\" Unit=\"OC_GC_TO_IDLE_ENABLE | default=1\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2952\" Addr=\"2952\" Item=\"Current_Unbalance_Detection_Enable\" Min=\"0\" Max=\"2\" Unit=\"INV_CURRENT_UNBALANCE_DETECTION_ENABLE | default=1\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2953\" Addr=\"2953\" Item=\"Voltage_Unbalance_Detection_Enable\" Min=\"0\" Max=\"2\" Unit=\"INV_VOLTAGE_UNBALANCE_DETECTION_ENABLE | default=1\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2969\" Addr=\"2969\" Item=\"Current_Unbalance_GC_Trip_Time\" Min=\"0\" Max=\"300\" Unit=\"s | INV_CURRENT_UNBALANCE_GC_TRIP_TIME | default=1\" Value=\"\" Variant=\"0.1\" />\n    <Param ID=\"2970\" Addr=\"2970\" Item=\"Current_Unbalance_GI\" Min=\"0\" Max=\"100\" Unit=\"% | INV_CURRENT_UNBALANCE_GI | default=30\" Value=\"\" Variant=\"0.1\" />\n    <Param ID=\"2971\" Addr=\"2971\" Item=\"Current_Unbalance_GI_Trip_Time\" Min=\"0\" Max=\"300\" Unit=\"s | INV_CURRENT_UNBALANCE_GI_TRIP_TIME | default=5\" Value=\"\" Variant=\"0.1\" />\n    <Param ID=\"2972\" Addr=\"2972\" Item=\"Voltage_Unbalance_GC\" Min=\"0\" Max=\"100\" Unit=\"% | INV_VOLTAGE_UNBALANCE_GC | default=5\" Value=\"\" Variant=\"0.1\" />\n    <Param ID=\"2973\" Addr=\"2973\" Item=\"Voltage_Unbalance_GC_Trip_Time\" Min=\"0\" Max=\"300\" Unit=\"s | INV_VOLTAGE_UNBALANCE_GC_TRIP_TIME | default=5\" Value=\"\" Variant=\"0.1\" />\n    <Param ID=\"2974\" Addr=\"2974\" Item=\"Voltage_Unbalance_GI\" Min=\"0\" Max=\"100\" Unit=\"% | INV_VOLTAGE_UNBALANCE_GI | default=5\" Value=\"\" Variant=\"0.1\" />\n    <Param ID=\"2975\" Addr=\"2975\" Item=\"Voltage_Unbalance_GI_Trip_Time\" Min=\"0\" Max=\"300\" Unit=\"s | INV_VOLTAGE_UNBALANCE_GI_TRIP_TIME | default=5\" Value=\"\" Variant=\"0.1\" />\n    <Param ID=\"2976\" Addr=\"2976\" Item=\"Power_Not_Met_Enable\" Min=\"0\" Max=\"2\" Unit=\"INV_POWER_NOT_MET_ENABLE | default=1\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2977\" Addr=\"2977\" Item=\"Power_Not_Met_Level\" Min=\"0\" Max=\"100\" Unit=\"% | INV_POWER_NOT_MET_LEVEL | default=10\" Value=\"\" Variant=\"0.1\" />\n    <Param ID=\"2978\" Addr=\"2978\" Item=\"Power_Not_Met_Trip_Time\" Min=\"0\" Max=\"30000\" Unit=\"ms | INV_POWER_NOT_MET_TRIP_TIME | default=5000\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2979\" Addr=\"2979\" Item=\"CB3_Fault_Enable\" Min=\"0\" Max=\"2\" Unit=\"CB3_FAULT_ENABLE | default=1 | [RUN중 변경불가]\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2980\" Addr=\"2980\" Item=\"CB3_Trip_Time\" Min=\"0\" Max=\"30000\" Unit=\"ms | CB3_TRIP_TIME | default=100\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2981\" Addr=\"2981\" Item=\"AUX_Load_ATS_Enable\" Min=\"0\" Max=\"2\" Unit=\"AUX_LOAD_ATS_ENABLE | default=1 | [RUN중 변경불가]\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2982\" Addr=\"2982\" Item=\"AUX_Load_ATS_Fault_Enable\" Min=\"0\" Max=\"2\" Unit=\"AUX_LOAD_ATS_FAULT_ENABLE | default=1 | [RUN중 변경불가]\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2983\" Addr=\"2983\" Item=\"ATS1_Trip_Time\" Min=\"0\" Max=\"30000\" Unit=\"ms | ATS1_TRIP_TIME | default=150\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2984\" Addr=\"2984\" Item=\"ATS2_Trip_Time\" Min=\"0\" Max=\"30000\" Unit=\"ms | ATS2_TRIP_TIME | default=1000\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2985\" Addr=\"2985\" Item=\"Grid_Breaker_Enable\" Min=\"0\" Max=\"2\" Unit=\"GRID_BREAKER_ENABLE | default=0 | [RUN중 변경불가]\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2986\" Addr=\"2986\" Item=\"Grid_Breaker_Fault_Enable\" Min=\"0\" Max=\"2\" Unit=\"GRID_BREAKER_FAULT_ENABLE | default=1 | [RUN중 변경불가]\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2987\" Addr=\"2987\" Item=\"Grid_Breaker_Trip_Time\" Min=\"0\" Max=\"30000\" Unit=\"ms | GRID_BREAKER_TRIP_TIME | default=2000\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2988\" Addr=\"2988\" Item=\"Load_Breaker_Enable\" Min=\"0\" Max=\"2\" Unit=\"LOAD_BREAKER_ENABLE | default=0 | [RUN중 변경불가]\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2989\" Addr=\"2989\" Item=\"Load_Breaker_Fault_Enable\" Min=\"0\" Max=\"2\" Unit=\"LOAD_BREAKER_FAULT_ENABLE | default=1\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2990\" Addr=\"2990\" Item=\"Load_Breaker_Trip_Time\" Min=\"0\" Max=\"30000\" Unit=\"ms | LOAD_BREAKER_TRIP_TIME | default=2000\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2991\" Addr=\"2991\" Item=\"External_ATS_Enable\" Min=\"0\" Max=\"2\" Unit=\"EXTERNAL_ATS_ENABLE | default=0 | [RUN중 변경불가]\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2992\" Addr=\"2992\" Item=\"External_ATS_Fault_Enable\" Min=\"0\" Max=\"2\" Unit=\"EXTERNAL_ATS_FAULT_ENABLE | default=1\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2993\" Addr=\"2993\" Item=\"ATS_G1_Trip_Time\" Min=\"0\" Max=\"30000\" Unit=\"ms | ATS_G1_TRIP_TIME | default=1000\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2994\" Addr=\"2994\" Item=\"ATS_G2_Trip_Time\" Min=\"0\" Max=\"30000\" Unit=\"ms | ATS_G2_TRIP_TIME | default=1000\" Value=\"\" Variant=\"1\" />\n  </Group>\n  <Group name=\"BESS\">\n    <Param ID=\"2800\" Addr=\"2800\" Item=\"DC_Over_Voltage_Level\" Min=\"580\" Max=\"1500\" Unit=\"V | FC_DC_OVER_VOLTAGE_LEVEL | default=1550\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2801\" Addr=\"2801\" Item=\"GC_DC_Under_Voltage_Level\" Min=\"200\" Max=\"800\" Unit=\"V | FC_GC_DC_UNDER_VOLTAGE_LEVEL | default=745\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2802\" Addr=\"2802\" Item=\"DC_Over_Current_Level\" Min=\"10\" Max=\"200\" Unit=\"% | FC_DC_OVER_CUREENT_LEVEL | default=110\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2803\" Addr=\"2803\" Item=\"DC_Current_Unbalance_Trip_Level\" Min=\"0\" Max=\"300\" Unit=\"A | FC_DC_CURRENT_UNBALANCE_TRIP_LV | default=10\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2804\" Addr=\"2804\" Item=\"DC_Voltage_Range_Max\" Min=\"530\" Max=\"1500\" Unit=\"V | FC_V_RANGE_MAX | default=1300\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2805\" Addr=\"2805\" Item=\"DC_Voltage_Range_Min\" Min=\"530\" Max=\"1500\" Unit=\"V | FC_V_RANGE_MIN | default=690\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2806\" Addr=\"2806\" Item=\"Fast_Switch_All_On_Delay_Count\" Min=\"0\" Max=\"30000\" Unit=\"FC_FAST_SW_ALL_ON_DELAY_COUNT | default=5 | [RUN중 변경불가]\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2807\" Addr=\"2807\" Item=\"Overload_Enable\" Min=\"0\" Max=\"2\" Unit=\"INV_OVERLOAD_ENABLE | default=1\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2808\" Addr=\"2808\" Item=\"Overload_Level1\" Min=\"100\" Max=\"200\" Unit=\"% | INV_OVERLOAD_LEVEL1 | default=105\" Value=\"\" Variant=\"0.1\" />\n    <Param ID=\"2809\" Addr=\"2809\" Item=\"Overload_Level1_Trip_Time\" Min=\"0\" Max=\"3000\" Unit=\"s | INV_OVERLOAD_LEVEL1_TRIP_TIME | default=1800\" Value=\"\" Variant=\"0.1\" />\n    <Param ID=\"2810\" Addr=\"2810\" Item=\"Overload_Level2\" Min=\"100\" Max=\"200\" Unit=\"% | INV_OVERLOAD_LEVEL2 | default=120\" Value=\"\" Variant=\"0.1\" />\n    <Param ID=\"2811\" Addr=\"2811\" Item=\"Overload_Level2_Trip_Time\" Min=\"0\" Max=\"3000\" Unit=\"s | INV_OVERLOAD_LEVEL2_TRIP_TIME | default=300\" Value=\"\" Variant=\"0.1\" />\n    <Param ID=\"2812\" Addr=\"2812\" Item=\"Overload_Level3\" Min=\"100\" Max=\"200\" Unit=\"% | INV_OVERLOAD_LEVEL3 | default=135\" Value=\"\" Variant=\"0.1\" />\n    <Param ID=\"2813\" Addr=\"2813\" Item=\"Overload_Level3_Trip_Time\" Min=\"0\" Max=\"3000\" Unit=\"s | INV_OVERLOAD_LEVEL3_TRIP_TIME | default=100\" Value=\"\" Variant=\"0.1\" />\n    <Param ID=\"2814\" Addr=\"2814\" Item=\"Overload_Level4\" Min=\"100\" Max=\"200\" Unit=\"% | INV_OVERLOAD_LEVEL4 | default=150\" Value=\"\" Variant=\"0.1\" />\n    <Param ID=\"2815\" Addr=\"2815\" Item=\"Overload_Level4_Trip_Time\" Min=\"0\" Max=\"3000\" Unit=\"s | INV_OVERLOAD_LEVEL4_TRIP_TIME | default=30\" Value=\"\" Variant=\"0.1\" />\n    <Param ID=\"2816\" Addr=\"2816\" Item=\"Overload_Level5\" Min=\"100\" Max=\"200\" Unit=\"% | INV_OVERLOAD_LEVEL5 | default=180\" Value=\"\" Variant=\"0.1\" />\n    <Param ID=\"2817\" Addr=\"2817\" Item=\"Overload_Level5_Trip_Time\" Min=\"0\" Max=\"3000\" Unit=\"s | INV_OVERLOAD_LEVEL5_TRIP_TIME | default=1\" Value=\"\" Variant=\"0.1\" />\n    <Param ID=\"2818\" Addr=\"2818\" Item=\"Overload_Cooldown_Time\" Min=\"0\" Max=\"3000\" Unit=\"s | INV_OVERLOAD_COOLDOWN_TIME | default=30\" Value=\"\" Variant=\"0.1\" />\n    <Param ID=\"2819\" Addr=\"2819\" Item=\"POWER CTRL MODE 0:Normal 1: Openloop Powercontrol\" Min=\"0\" Max=\"600\" Unit=\"BATT_REMOTE_CONTROL_OPTION | default=1\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2820\" Addr=\"2820\" Item=\"[REMOTE] CP Power Reference\" Min=\"-1000\" Max=\"1000\" Unit=\"kW | BATT_REMOTE_PCC_P_REF | default=0\" Value=\"\" Variant=\"0.1\" />\n    <Param ID=\"2821\" Addr=\"2821\" Item=\"[REMOTE] CP Power Reference Q\" Min=\"-350\" Max=\"350\" Unit=\"kVar | BATT_REMOTE_PCC_Q_REF | default=0\" Value=\"\" Variant=\"0.1\" />\n    <Param ID=\"2822\" Addr=\"2822\" Item=\"Number_of_Fast_Switch\" Min=\"0\" Max=\"6\" Unit=\"FC_NUMBER_OF_FAST_SWITCH | default=6 | [RUN중 변경불가]\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2823\" Addr=\"2823\" Item=\"Fast_Switch_On_DC_Voltage\" Min=\"0\" Max=\"1500\" Unit=\"V | FC_FAST_SW_ON_DC_VOLTAGE | default=1400\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2824\" Addr=\"2824\" Item=\"Fast_Switch_Off_DC_Voltage\" Min=\"0\" Max=\"1500\" Unit=\"V | FC_FAST_SW_OFF_DC_VOLTAGE | default=1370\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2825\" Addr=\"2825\" Item=\"Fast_Switch_On_Time_Delay\" Min=\"0\" Max=\"30\" Unit=\"s | FC_FAST_SWITCH_ON_TIME_DELAY | default=100\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2826\" Addr=\"2826\" Item=\"Fast_Switch_Off_Time_Delay\" Min=\"0\" Max=\"30\" Unit=\"s | FC_FAST_SWITCH_OFF_TIME_DELAY | default=1000\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2827\" Addr=\"2827\" Item=\"Power Controller P Gain\" Min=\"0\" Max=\"1\" Unit=\"BATT_PCC_P_GAIN | default=0.001\" Value=\"\" Variant=\"0.0001\" />\n    <Param ID=\"2828\" Addr=\"2828\" Item=\"Power Controller I Gain\" Min=\"0\" Max=\"50\" Unit=\"BATT_PCC_I_GAIN | default=0.15\" Value=\"\" Variant=\"0.01\" />\n    <Param ID=\"2829\" Addr=\"2829\" Item=\"Power Controller Cutoff Hz\" Min=\"0\" Max=\"100\" Unit=\"Hz | BATT_PCC_PQ_CUTOFF_HZ | default=30\" Value=\"\" Variant=\"0.01\" />\n    <Param ID=\"2830\" Addr=\"2830\" Item=\"Power Controller PWM Off time\" Min=\"0\" Max=\"1000\" Unit=\"s | BATT_PCC_PWM_DISABLE_SEC | default=600\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2831\" Addr=\"2831\" Item=\"CC State Wait Flag\" Min=\"0\" Max=\"110\" Unit=\"TRACE_STORE_NUM | default=1\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2832\" Addr=\"2832\" Item=\"RESYNC_W_PI_MAX\" Min=\"0\" Max=\"100\" Unit=\"RESYNC_W_PI_MAX | default=1 | [RUN중 변경불가]\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2833\" Addr=\"2833\" Item=\"[DEBUG] PEBB Fault ID\" Min=\"0\" Max=\"0\" Unit=\"BATT_PEBB_FAULT_ID | default=0\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2834\" Addr=\"2834\" Item=\"[DEBUG] PEBB Fault RST\" Min=\"0\" Max=\"0\" Unit=\"BATT_REBB_FAULT_RST | default=0\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2835\" Addr=\"2835\" Item=\"[DEBUG] PEBB 0 Temp S\" Min=\"0\" Max=\"0\" Unit=\"BATT_PEBB_0_TEMP_S | default=0\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2836\" Addr=\"2836\" Item=\"[DEBUG] PEBB 1 Temp S\" Min=\"0\" Max=\"0\" Unit=\"BATT_PEBB_1_TEMP_S | default=0\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2839\" Addr=\"2839\" Item=\"[MG]Generator Connect Check Start Power\" Min=\"0\" Max=\"50\" Unit=\"kW | BATT_1 | default=5\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2840\" Addr=\"2840\" Item=\"Brown_Out_Ramp_Up_Clear_Time\" Min=\"0\" Max=\"30000\" Unit=\"s | INV_BROWN_OUT_RAMP_UP_CLEAR_TIME | default=3600\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2841\" Addr=\"2841\" Item=\"PEBB Unbalance deltaT\" Min=\"20\" Max=\"100\" Unit=\"PEBB_TEMP_UNBALANCE | default=30\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2842\" Addr=\"2842\" Item=\"[DEBUG] Reference Value\" Min=\"0\" Max=\"9999\" Unit=\"BATT_4 | default=0\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2845\" Addr=\"2845\" Item=\"액티브 댐핑 커패시터 gain (Zb*커패시터 gain)\" Min=\"0\" Max=\"999\" Unit=\"ACTIVE_DAMPING | default=0\" Value=\"\" Variant=\"0.01\" />\n    <Param ID=\"2846\" Addr=\"2846\" Item=\"전압제어 P gain : 200 : 200\" Min=\"0\" Max=\"999\" Unit=\"VCON_P_GAIN | default=300\" Value=\"\" Variant=\"0.01\" />\n    <Param ID=\"2847\" Addr=\"2847\" Item=\"전류제어 P gain : 0.3\" Min=\"0\" Max=\"999\" Unit=\"ICON_I_GAIN | default=3.5\" Value=\"\" Variant=\"0.01\" />\n    <Param ID=\"2848\" Addr=\"2848\" Item=\"전류제어 5차 i gain\" Min=\"0\" Max=\"999\" Unit=\"BATT_CUTOFF_VOLTAGE_DCHG | default=0.01\" Value=\"\" Variant=\"0.01\" />\n    <Param ID=\"2849\" Addr=\"2849\" Item=\"전류제어 7차 i gain\" Min=\"0\" Max=\"999\" Unit=\"BATT_VDCREF_CHG | default=0.01\" Value=\"\" Variant=\"0.01\" />\n    <Param ID=\"2850\" Addr=\"2850\" Item=\"전류제어 11차 i gain\" Min=\"0\" Max=\"999\" Unit=\"BATT_VDCREF_DCHG | default=0.01\" Value=\"\" Variant=\"0.01\" />\n    <Param ID=\"2851\" Addr=\"2851\" Item=\"전압제어 5차 i gain\" Min=\"0\" Max=\"999\" Unit=\"BATT_CYCLING_CNT | default=0.1\" Value=\"\" Variant=\"0.01\" />\n    <Param ID=\"2852\" Addr=\"2852\" Item=\"전압제어 7차 i gain\" Min=\"0\" Max=\"999\" Unit=\"BATT_INIT_STATE | default=0.1\" Value=\"\" Variant=\"0.01\" />\n    <Param ID=\"2853\" Addr=\"2853\" Item=\"전압제어 11차 i gain\" Min=\"0\" Max=\"999\" Unit=\"BATT_CHG_TIME | default=0.1\" Value=\"\" Variant=\"0.01\" />\n    <Param ID=\"2854\" Addr=\"2854\" Item=\"전류제어 1차 i gain\" Min=\"0\" Max=\"999\" Unit=\"BATT_DCHG_TIME | default=10\" Value=\"\" Variant=\"0.01\" />\n    <Param ID=\"2855\" Addr=\"2855\" Item=\"전압제어 1차 i gain\" Min=\"0\" Max=\"999\" Unit=\"BATT_START_IDLE_TIME | default=300\" Value=\"\" Variant=\"0.01\" />\n    <Param ID=\"2856\" Addr=\"2856\" Item=\"pr cutoff Hz\" Min=\"0\" Max=\"999\" Unit=\"Hz | BATT_17 | default=20\" Value=\"\" Variant=\"0.01\" />\n    <Param ID=\"2857\" Addr=\"2857\" Item=\"Power ref\" Min=\"0\" Max=\"999\" Unit=\"BATT_DCHG_PWR | default=0\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2858\" Addr=\"2858\" Item=\"P_I gain\" Min=\"0\" Max=\"999\" Unit=\"BATT_END_COND_HOLD_TIME | default=0.05\" Value=\"\" Variant=\"0.001\" />\n    <Param ID=\"2859\" Addr=\"2859\" Item=\"N gain\" Min=\"0\" Max=\"999\" Unit=\"BATT_VDC_RAMP | default=0.1\" Value=\"\" Variant=\"0.01\" />\n    <Param ID=\"2860\" Addr=\"2860\" Item=\"Q Reference\" Min=\"0\" Max=\"999\" Unit=\"BATT_VF_CHECK_TIME | default=0\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2861\" Addr=\"2861\" Item=\"M gain\" Min=\"0\" Max=\"999\" Unit=\"BATT_CURRENT_REF_OFFSET | default=0.1\" Value=\"\" Variant=\"0.01\" />\n    <Param ID=\"2862\" Addr=\"2862\" Item=\"Droop N Gain\" Min=\"0\" Max=\"999\" Unit=\"BATT_CHG_DCHG_MODE | default=2\" Value=\"\" Variant=\"0.001\" />\n    <Param ID=\"2863\" Addr=\"2863\" Item=\"Droop M Gain\" Min=\"0\" Max=\"999\" Unit=\"BATT_CONST_PWR_CHG | default=0.01\" Value=\"\" Variant=\"0.001\" />\n    <Param ID=\"2864\" Addr=\"2864\" Item=\"V Ref RAMP\" Min=\"0\" Max=\"999\" Unit=\"BATT_CONST_PWR_DCHG | default=500\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2865\" Addr=\"2865\" Item=\"W Ref RAMP\" Min=\"0\" Max=\"999\" Unit=\"BATT_DCC_P_GAIN | default=500\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2866\" Addr=\"2866\" Item=\"V Droop Ramp\" Min=\"0\" Max=\"999\" Unit=\"V_DROOP_RAMP | default=1\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2867\" Addr=\"2867\" Item=\"I Cut Off Hz\" Min=\"0\" Max=\"999\" Unit=\"Hz | CC_CUT_OFF_FREQ | default=1\" Value=\"\" Variant=\"0.1\" />\n    <Param ID=\"2868\" Addr=\"2868\" Item=\"SYNC_W_PI_KP_DIVISION\" Min=\"0.1\" Max=\"10\" Unit=\"SYNC_W_PI_KP_DIVISION | default=5\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2869\" Addr=\"2869\" Item=\"GI_V_Target\" Min=\"315\" Max=\"550\" Unit=\"V | GI_V_REF | default=480\" Value=\"\" Variant=\"0.1\" />\n    <Param ID=\"2870\" Addr=\"2870\" Item=\"Under_Power_Warning_Enable\" Min=\"0\" Max=\"2\" Unit=\"SM_UNDER_POWER_WARNING_ENABLE | default=1\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2871\" Addr=\"2871\" Item=\"Under_Power_Warning_Power_Deviation\" Min=\"480\" Max=\"999\" Unit=\"kW | SM_UNDER_POWER_WARNING_POWER_DEVIATION | default=5\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2872\" Addr=\"2872\" Item=\"Under_Power_Warning_Trip_Time\" Min=\"0\" Max=\"30000\" Unit=\"ms | SM_UNDER_POWER_WARNING_TRIP_TIME | default=10000\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2873\" Addr=\"2873\" Item=\"DQ_CC:0 VC:1 PR_CC:2\" Min=\"0\" Max=\"999\" Unit=\"CONTROLLER_SEL | default=2 | [RUN중 변경불가]\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2874\" Addr=\"2874\" Item=\"GC:0 GI:1 AUTO-GI:2\" Min=\"0\" Max=\"999\" Unit=\"GC_IS_MODE | default=2 | [RUN중 변경불가]\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2875\" Addr=\"2875\" Item=\"------Droop_enable\" Min=\"0\" Max=\"999\" Unit=\"DROOP_ENB | default=0 | [RUN중 변경불가]\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2876\" Addr=\"2876\" Item=\"------Test Mode\" Min=\"0\" Max=\"999\" Unit=\"TEST_MODE2 | default=0\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2877\" Addr=\"2877\" Item=\"------Q_Igain,\" Min=\"0\" Max=\"999\" Unit=\"PQC_Q_I_GAIN | default=1\" Value=\"\" Variant=\"0.001\" />\n    <Param ID=\"2878\" Addr=\"2878\" Item=\"Vds feedforward gain\" Min=\"0\" Max=\"999\" Unit=\"VDS_FF_GAIN | default=1\" Value=\"\" Variant=\"0.01\" />\n    <Param ID=\"2879\" Addr=\"2879\" Item=\"Vqs feedforward gain\" Min=\"0\" Max=\"999\" Unit=\"VQS_FF_GAIN | default=1\" Value=\"\" Variant=\"0.01\" />\n    <Param ID=\"2880\" Addr=\"2880\" Item=\"VI_ENB\" Min=\"0\" Max=\"999\" Unit=\"VI_ENB | default=1\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2881\" Addr=\"2881\" Item=\"VI_R_P\" Min=\"0\" Max=\"999\" Unit=\"% | VI_R_P | default=10\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2882\" Addr=\"2882\" Item=\"VI_R_PI\" Min=\"0\" Max=\"999\" Unit=\"% | VI_R_PI | default=3\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2883\" Addr=\"2883\" Item=\"VI_L_P\" Min=\"-100\" Max=\"999\" Unit=\"% | VI_L_P | default=-10\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2884\" Addr=\"2884\" Item=\"VI_L_PI\" Min=\"0\" Max=\"999\" Unit=\"% | VI_L_PI | default=0\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2885\" Addr=\"2885\" Item=\"VI_T_MSEC\" Min=\"0\" Max=\"999\" Unit=\"- | VI_T_MSEC | default=500\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2886\" Addr=\"2886\" Item=\"VI_LEVEL\" Min=\"0\" Max=\"999\" Unit=\"% | VI_LEVEL | default=110\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2887\" Addr=\"2887\" Item=\"VUC_ENB\" Min=\"0\" Max=\"999\" Unit=\"- | VUC_ENB | default=0\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2888\" Addr=\"2888\" Item=\"VUC_PI_KP\" Min=\"0\" Max=\"999\" Unit=\"- | VUC_PI_KP | default=1\" Value=\"\" Variant=\"0.01\" />\n    <Param ID=\"2889\" Addr=\"2889\" Item=\"VUC_PI_KI\" Min=\"0\" Max=\"999\" Unit=\"- | VUC_PI_KI | default=0.01\" Value=\"\" Variant=\"0.01\" />\n    <Param ID=\"2890\" Addr=\"2890\" Item=\"VUC_PEAK_LPF\" Min=\"0\" Max=\"999\" Unit=\"- | VUC_PEAK_LPF | default=30\" Value=\"\" Variant=\"0.1\" />\n    <Param ID=\"2891\" Addr=\"2891\" Item=\"VC_PR_CUTOFF_IS\" Min=\"0\" Max=\"999\" Unit=\"VC_PR_CUTOFF_IS | default=1.5\" Value=\"\" Variant=\"0.01\" />\n    <Param ID=\"2892\" Addr=\"2892\" Item=\"BYP_MODE(1:BypassEnb,2:ES-LV)\" Min=\"0\" Max=\"999\" Unit=\"BYP_MODE | default=0\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2893\" Addr=\"2893\" Item=\"SEAMLESS_ENB\" Min=\"0\" Max=\"999\" Unit=\"SEAMLESS_ENB | default=0\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2894\" Addr=\"2894\" Item=\"IS_CCP\" Min=\"0\" Max=\"999\" Unit=\"- | IS_CCP | default=250 | [RUN중 변경불가]\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2895\" Addr=\"2895\" Item=\"Inverter Over Voltage Level 1\" Min=\"0\" Max=\"999\" Unit=\"% | IS_OV_LEVEL1 | default=111\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2896\" Addr=\"2896\" Item=\"Inverter Under Voltage Level 1\" Min=\"0\" Max=\"999\" Unit=\"% | IS_UV_LEVEL1 | default=87\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2897\" Addr=\"2897\" Item=\"Inverter Over Frequency Level 1\" Min=\"0\" Max=\"999\" Unit=\"% | IS_OF_LEVEL1 | default=0.6\" Value=\"\" Variant=\"0.1\" />\n    <Param ID=\"2898\" Addr=\"2898\" Item=\"Inverter Under Frequency Level 1\" Min=\"0\" Max=\"999\" Unit=\"% | IS_UF_LEVEL1 | default=0.5\" Value=\"\" Variant=\"0.1\" />\n    <Param ID=\"2899\" Addr=\"2899\" Item=\"GRID_OV_LEVEL_INSTANT\" Min=\"0\" Max=\"999\" Unit=\"- | GRID_OV_LEVEL_INSTANT | default=125\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2900\" Addr=\"2900\" Item=\"GRID_UV_LEVEL_INSTANT\" Min=\"0\" Max=\"999\" Unit=\"- | GRID_UV_LEVEL_INSTANT | default=75\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2901\" Addr=\"2901\" Item=\"BESS_102\" Min=\"0\" Max=\"999\" Unit=\"- | BYP_OV_LEVEL1 | default=110\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2902\" Addr=\"2902\" Item=\"BESS_103\" Min=\"0\" Max=\"999\" Unit=\"- | BYP_UV_LEVEL1 | default=90\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2903\" Addr=\"2903\" Item=\"Grid_Over_Frequency_Seamless\" Min=\"0\" Max=\"999\" Unit=\"- | GRID_OF_LEVEL2_SEAMLESS | default=3\" Value=\"\" Variant=\"0.1\" />\n    <Param ID=\"2904\" Addr=\"2904\" Item=\"Grid_Under_Frequency_Seamless\" Min=\"0\" Max=\"999\" Unit=\"- | GRID_UF_LEVEL2_SEAMLESS | default=3\" Value=\"\" Variant=\"0.1\" />\n    <Param ID=\"2905\" Addr=\"2905\" Item=\"GRID_OV_LEVEL2_INSTANT\" Min=\"0\" Max=\"999\" Unit=\"- | GRID_OV_LEVEL2_INSTANT | default=125\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2906\" Addr=\"2906\" Item=\"GRID_UV_LEVEL2_INSTANT\" Min=\"0\" Max=\"999\" Unit=\"- | GRID_UV_LEVEL2_INSTANT | default=75\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2907\" Addr=\"2907\" Item=\"DROOP_FREQ\" Min=\"0\" Max=\"999\" Unit=\"- | DROOP_FREQ | default=1\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2908\" Addr=\"2908\" Item=\"DROOP_VOLT\" Min=\"0\" Max=\"999\" Unit=\"- | DROOP_VOLT | default=3\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2909\" Addr=\"2909\" Item=\"DROOP_TR_Z\" Min=\"0\" Max=\"999\" Unit=\"- | DROOP_TR_Z | default=3\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2910\" Addr=\"2910\" Item=\"SYNC_W_PI_KP\" Min=\"0\" Max=\"999\" Unit=\"- | SYNC_W_PI_KP | default=0.002\" Value=\"\" Variant=\"0.001\" />\n    <Param ID=\"2911\" Addr=\"2911\" Item=\"SYNC_W_PI_KI\" Min=\"0\" Max=\"999\" Unit=\"- | SYNC_W_PI_KI | default=0\" Value=\"\" Variant=\"0.001\" />\n    <Param ID=\"2912\" Addr=\"2912\" Item=\"SYNC_W_PI_MAX\" Min=\"0\" Max=\"999\" Unit=\"- | SYNC_W_PI_MAX | default=15\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2913\" Addr=\"2913\" Item=\"SYNC_W_IIR_CUTOFF\" Min=\"0\" Max=\"999\" Unit=\"- | SYNC_W_IIR_CUTOFF | default=10 | [RUN중 변경불가]\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2914\" Addr=\"2914\" Item=\"SYNC_V_IIR_CUTOFF\" Min=\"0\" Max=\"999\" Unit=\"- | SYNC_V_IIR_CUTOFF | default=5 | [RUN중 변경불가]\" Value=\"\" Variant=\"1\" />\n  </Group>\n  <Group name=\"Controller\">\n    <Param ID=\"2400\" Addr=\"2400\" Item=\"Voltage_Suppression_Function_Level\" Min=\"0\" Max=\"2\" Unit=\"p.u. | INV_VOLTAGE_SUPPRESSS_LEVEL | default=1.03\" Value=\"\" Variant=\"0.01\" />\n    <Param ID=\"2401\" Addr=\"2401\" Item=\"Voltage_Suppression_Function_Time\" Min=\"0\" Max=\"30000\" Unit=\"ms | INV_VOLTAGE_SUPPRESSS_TIME | default=3000\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2402\" Addr=\"2402\" Item=\"Voltage Detection LPF\" Min=\"0\" Max=\"100\" Unit=\"CTRL_VOLT_LPF | default=500 | [RUN중 변경불가]\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2403\" Addr=\"2403\" Item=\"CC P Gain(Read Only)\" Min=\"0\" Max=\"100\" Unit=\"CTRL_CC_P_GAIN | default=0.19\" Value=\"\" Variant=\"0.01\" />\n    <Param ID=\"2404\" Addr=\"2404\" Item=\"CC I Gain(Read Only)\" Min=\"0\" Max=\"100\" Unit=\"CTRL_CC_I_GAIN | default=36.95\" Value=\"\" Variant=\"0.01\" />\n    <Param ID=\"2405\" Addr=\"2405\" Item=\"CC di/dt\" Min=\"1\" Max=\"9999\" Unit=\"p.u | CTRL_CC_DI_DT | default=100\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2406\" Addr=\"2406\" Item=\"Ramp\" Min=\"0\" Max=\"9999\" Unit=\"ms | CTRL_RAMP | default=2500\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2407\" Addr=\"2407\" Item=\"Li(Read Only)\" Min=\"0\" Max=\"9999\" Unit=\"uH | CTRL_LI | default=50\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2408\" Addr=\"2408\" Item=\"DC_Over_Voltage_Trip_Time\" Min=\"0\" Max=\"30000\" Unit=\"ms | FC_DC_OVER_VOLTAGE_TRIP_TIME | default=1000\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2409\" Addr=\"2409\" Item=\"C_CC Period\" Min=\"100\" Max=\"400\" Unit=\"us | CTRL_CC_PERIOD | default=250\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2410\" Addr=\"2410\" Item=\"PLL P Gain\" Min=\"0\" Max=\"999.99\" Unit=\"CTRL_PLL_P_GAIN | default=0.05\" Value=\"\" Variant=\"0.01\" />\n    <Param ID=\"2411\" Addr=\"2411\" Item=\"PPL I Gain\" Min=\"0\" Max=\"999.99\" Unit=\"CTRL_PLL_I_GAIN | default=0.02\" Value=\"\" Variant=\"0.01\" />\n    <Param ID=\"2412\" Addr=\"2412\" Item=\"Auto Fault Reset Count\" Min=\"0\" Max=\"10\" Unit=\"times | CTRL_AUT_FAULT_RST | default=0\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2413\" Addr=\"2413\" Item=\"Heatsink OT Level\" Min=\"50\" Max=\"150\" Unit=\"C | CTRL_PEBB_HS_OVERTEMP | default=85\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2414\" Addr=\"2414\" Item=\"Power Compensation\" Min=\"0\" Max=\"1\" Unit=\"CTRL_POWER_COMPEN | default=0 | [RUN중 변경불가]\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2415\" Addr=\"2415\" Item=\"Test mode\" Min=\"0\" Max=\"30\" Unit=\"CTRL_TEST_MODE | default=0\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2416\" Addr=\"2416\" Item=\"Voltage_Suppression_Function_Enable\" Min=\"0\" Max=\"1\" Unit=\"N/A. | INV_VOLTAGE_SUPPRESSS_ENB | default=0\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2417\" Addr=\"2417\" Item=\"Deviation Tolerance Time\" Min=\"1\" Max=\"25\" Unit=\"10ms | CTRL_VOLT_DEVIATION_TIME | default=4\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2418\" Addr=\"2418\" Item=\"Reactive Power\" Min=\"-30\" Max=\"30\" Unit=\"% | CTRL_REACTIVE_POWER | default=0\" Value=\"\" Variant=\"0.1\" />\n    <Param ID=\"2419\" Addr=\"2419\" Item=\"Bypass V Fault Test\" Min=\"-100\" Max=\"999\" Unit=\"CTRL_BYP_V_GRID_TEST_MODE | default=0\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2420\" Addr=\"2420\" Item=\"CTRL_INV_IIR1ST_P\" Min=\"-100\" Max=\"999\" Unit=\"CTRL_INV_IIR1ST_P | default=30\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2421\" Addr=\"2421\" Item=\"CTRL_INV_IIR1ST_Q\" Min=\"-100\" Max=\"999\" Unit=\"CTRL_INV_IIR1ST_Q | default=30\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2422\" Addr=\"2422\" Item=\"GRID_PROTECTION_ENABLE\" Min=\"0\" Max=\"1\" Unit=\"GRID_PROTECTION_ENB | default=1\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2423\" Addr=\"2423\" Item=\"Test PWM VQE Ref\" Min=\"10\" Max=\"300\" Unit=\"V | CTRL_TEST_PWM_VQE_REF | default=200\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2424\" Addr=\"2424\" Item=\"Idc LPF Cut-off Frequency\" Min=\"0.001\" Max=\"30\" Unit=\"Hz | DC_CURRENT_LPF_CUTOFF_FREQ | default=3\" Value=\"\" Variant=\"0.001\" />\n    <Param ID=\"2425\" Addr=\"2425\" Item=\"Current_Unbalance_GC\" Min=\"0\" Max=\"100\" Unit=\"% | INV_CURRENT_UNBALANCE_GC | default=20\" Value=\"\" Variant=\"0.1\" />\n    <Param ID=\"2427\" Addr=\"2427\" Item=\"DC_Diode_Temperature_Derating_Start_Level\" Min=\"0\" Max=\"150\" Unit=\"℃ | INV_DIODE_TEMPERATURE_DERATING_START_LEVEL | default=75\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2428\" Addr=\"2428\" Item=\"CTRL_SYNC_PI_MAG_P\" Min=\"-100\" Max=\"999\" Unit=\"CTRL_SYNC_PI_MAG_P | default=3000\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2429\" Addr=\"2429\" Item=\"CTRL_SYNC_PI_MAG_I\" Min=\"-100\" Max=\"999\" Unit=\"CTRL_SYNC_PI_MAG_I | default=0\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2430\" Addr=\"2430\" Item=\"Under_Power_Fault_Enable\" Min=\"0\" Max=\"2\" Unit=\"SM_UNDER_POWER_FAULT_ENABLE | default=1\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2431\" Addr=\"2431\" Item=\"Under_Power_Fault_DC_Power\" Min=\"0\" Max=\"480\" Unit=\"kW | SM_UNDER_POWER_FAULT_DC_POWER | default=10\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2432\" Addr=\"2432\" Item=\"Under_Power_Fault_Trip_Time\" Min=\"0\" Max=\"30000\" Unit=\"ms | SM_UNDER_POWER_FAULT_TRIP_TIME | default=10000\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2433\" Addr=\"2433\" Item=\"DC_Diode_Temperature_Derating_End_Level\" Min=\"0\" Max=\"150\" Unit=\"℃ | INV_DIODE_TEMPERATURE_DERATING_END_LEVEL | default=90\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2434\" Addr=\"2434\" Item=\"Anti-Islanding Enable\" Min=\"0\" Max=\"1\" Unit=\"CTRL_ENABLE_ANTI_ISLANDING | default=1\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2435\" Addr=\"2435\" Item=\"APS Line Deadband\" Min=\"0\" Max=\"999\" Unit=\"CTRL_APS_LINE_DEADBAND | default=0\" Value=\"\" Variant=\"0.01\" />\n    <Param ID=\"2436\" Addr=\"2436\" Item=\"Reactive Power Limit\" Min=\"0\" Max=\"999\" Unit=\"CTRL_REACTIVE_POWER_LIMIT | default=0.1\" Value=\"\" Variant=\"0.01\" />\n    <Param ID=\"2437\" Addr=\"2437\" Item=\"Anti-Islanding_K_Factor\" Min=\"0\" Max=\"10\" Unit=\"CTRL_ANTI_ISLANDING_K_FACTOR | default=2\" Value=\"\" Variant=\"0.1\" />\n    <Param ID=\"2438\" Addr=\"2438\" Item=\"추가옵션1\" Min=\"0\" Max=\"100\" Unit=\"CTRL_PR_V_COMPEN | default=1\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2439\" Addr=\"2439\" Item=\"심리스UV카운트설정\" Min=\"0\" Max=\"999\" Unit=\"CTRL_SEAMLESS_CNT | default=10\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2440\" Addr=\"2440\" Item=\"심리스UV카운트상태\" Min=\"0\" Max=\"999\" Unit=\"CTRL_SEAMLESS_UV_CNT_STATUS | default=0\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2441\" Addr=\"2441\" Item=\"심리스OV카운트상태\" Min=\"0\" Max=\"999\" Unit=\"CTRL_SEAMLESS_OV_CNT_STATUS | default=0\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2442\" Addr=\"2442\" Item=\"제어_예약_ID43\" Min=\"0\" Max=\"999\" Unit=\"CTRL_REV_12 | default=2\" Value=\"\" Variant=\"0.1\" />\n    <Param ID=\"2443\" Addr=\"2443\" Item=\"Grid IIR Filter Cutoff Frequency\" Min=\"0\" Max=\"10\" Unit=\"Hz | CTRL_GRID_FS_RMS_CUTOFF_HZ | default=3\" Value=\"\" Variant=\"0.1\" />\n    <Param ID=\"2444\" Addr=\"2444\" Item=\"PowerFactorLimit\" Min=\"0\" Max=\"100\" Unit=\"COSPHI_FACTOR_LIMIT | default=0.8\" Value=\"\" Variant=\"0.01\" />\n    <Param ID=\"2445\" Addr=\"2445\" Item=\"GC_Brown_Out_Enable\" Min=\"0\" Max=\"2\" Unit=\"INV_GC_BROWN_OUT_ENABLE | default=0\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2446\" Addr=\"2446\" Item=\"GI_Brown_Out_Enable\" Min=\"0\" Max=\"2\" Unit=\"INV_GI_BROWN_OUT_ENABLE | default=0\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2447\" Addr=\"2447\" Item=\"SEL547_RELAY_Enable\" Min=\"0\" Max=\"2\" Unit=\"SEL547_RELAY_ENABLE | default=1\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2448\" Addr=\"2448\" Item=\"Inverter_Over_Voltage_Trip_Time\" Min=\"0\" Max=\"30000\" Unit=\"ms | GI_OVER_VOLTAGE_TRIP_TIME | default=5000\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2449\" Addr=\"2449\" Item=\"Inverter_Under_Voltage_Trip_Time\" Min=\"0\" Max=\"30000\" Unit=\"ms | GI_UNDER_VOLTAGE_TRIP_TIME | default=5000\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2450\" Addr=\"2450\" Item=\"Inverter_Over_Frequency_Trip_Time\" Min=\"0\" Max=\"30000\" Unit=\"ms | GI_OVER_FREQUENCY_TRIP_TIME | default=5000\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2451\" Addr=\"2451\" Item=\"Inverter_Under_Frequency_Trip_Time\" Min=\"0\" Max=\"30000\" Unit=\"ms | GI_UNDER_FREQUENCY_TRIP_TIME | default=5000\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2452\" Addr=\"2452\" Item=\"Minimum_Power_Reference_P\" Min=\"0\" Max=\"500\" Unit=\"kW | INV_MINIMUM_POWER_REFERENCE_P | default=10\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2453\" Addr=\"2453\" Item=\"Maximum_Power_Reference_P\" Min=\"0\" Max=\"500\" Unit=\"kW | INV_MAXIMUM_POWER_REFERENCE_P | default=650\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2454\" Addr=\"2454\" Item=\"Positive Sequence PLL Enable\" Min=\"0\" Max=\"1\" Unit=\"CTRL_POS_SEQ_PLL_ENB | default=1\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2455\" Addr=\"2455\" Item=\"Brown_Out_Start_DC_Voltage\" Min=\"600\" Max=\"1500\" Unit=\"V | INV_BROWN_OUT_START_DC_VOLTAGE | default=700\" Value=\"\" Variant=\"0.1\" />\n    <Param ID=\"2456\" Addr=\"2456\" Item=\"Brown_Out_Minimum_DC_Voltage\" Min=\"600\" Max=\"1500\" Unit=\"V | INV_BROWN_OUT_MINIMUM_DC_VOLTAGE | default=500\" Value=\"\" Variant=\"0.1\" />\n    <Param ID=\"2457\" Addr=\"2457\" Item=\"Brown_Out_Power_Decrease_Ratio\" Min=\"0\" Max=\"100\" Unit=\"% | INV_BROWN_OUT_POWER_DECREASE_RATIO | default=10\" Value=\"\" Variant=\"0.1\" />\n    <Param ID=\"2458\" Addr=\"2458\" Item=\"Positive Sequence LPF\" Min=\"0\" Max=\"999.9\" Unit=\"Hz | CTRL_INV_FS_RMS_CUTOFF_HZ | default=100\" Value=\"\" Variant=\"0.1\" />\n    <Param ID=\"2459\" Addr=\"2459\" Item=\"PLL Freq LPF\" Min=\"0\" Max=\"999.9\" Unit=\"Hz | CTRL_FREQ_CUTOFF_HZ | default=10\" Value=\"\" Variant=\"0.1\" />\n    <Param ID=\"2460\" Addr=\"2460\" Item=\"Maximum_Power_Reference_Positive_Q\" Min=\"0\" Max=\"350\" Unit=\"kVar | INV_MAXIMUM_POWER_REFERENCE_POSITIVE_Q | default=305\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2461\" Addr=\"2461\" Item=\"Maximum_Power_Reference_Negative_Q\" Min=\"0\" Max=\"350\" Unit=\"kVar | INV_MAXIMUM_POWER_REFERENCE_NEGATIVE_Q | default=305\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2462\" Addr=\"2462\" Item=\"Brown_Out_Voltage_Decrease_Ratio\" Min=\"0\" Max=\"100\" Unit=\"% | INV_BROWN_OUTPUT_VOLTAGE_DECREASE_RATIO | default=9\" Value=\"\" Variant=\"0.1\" />\n    <Param ID=\"2463\" Addr=\"2463\" Item=\"CTRL_QV_CTRL_RAMP_TIME\" Min=\"0\" Max=\"99999\" Unit=\"ms | CTRL_QV_CTRL_RAMP_TIME | default=60\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2464\" Addr=\"2464\" Item=\"Seamless_PWM_Off_CNT\" Min=\"0\" Max=\"30000\" Unit=\"SEAMLESS_PWM_OFF_CNT | default=10\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2465\" Addr=\"2465\" Item=\"CTRL_COSPHI_P_PN_RAMP_TIME\" Min=\"0\" Max=\"9999\" Unit=\"ms | CTRL_COSPHI_P_PN_RAMP_TIME | default=10\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2466\" Addr=\"2466\" Item=\"V005_Init_Hold_Time\" Min=\"0\" Max=\"300\" Unit=\"s | SM_V005_INIT_HOLD_TIME | default=3\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2467\" Addr=\"2467\" Item=\"V010_Intro_Hold_Time\" Min=\"0\" Max=\"300\" Unit=\"s | SM_V010_INTRO_HOLD_TIME | default=3\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2468\" Addr=\"2468\" Item=\"V011_AC_Gen_Hold_Time\" Min=\"0\" Max=\"300\" Unit=\"s | SM_V011_AC_GEN_HOLD_TIME | default=0\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2469\" Addr=\"2469\" Item=\"V012_Start_Sync_Fast_Hold_Time\" Min=\"0\" Max=\"300\" Unit=\"s | SM_V012_START_SYNC_FAST_HOLD_TIME | default=0\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2470\" Addr=\"2470\" Item=\"V013_ATS1_On_Hold_Time\" Min=\"0\" Max=\"300\" Unit=\"s | SM_V013_ATS1_ON_HOLD_TIME | default=0\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2471\" Addr=\"2471\" Item=\"V014_ATS2_Off_Hold_Time\" Min=\"0\" Max=\"300\" Unit=\"s | SM_V014_ATS2_OFF_HOLD_TIME | default=0\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2472\" Addr=\"2472\" Item=\"V015_Load_Trans_Hold_Time\" Min=\"0\" Max=\"300\" Unit=\"s | SM_V015_LOAD_TRANS_HOLD_TIME | default=0\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2473\" Addr=\"2473\" Item=\"V016_Start_Sync_Slow_Hold_Time\" Min=\"0\" Max=\"300\" Unit=\"s | SM_V016_START_SYNC_SLOW_HOLD_TIME | default=0\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2474\" Addr=\"2474\" Item=\"V017_ATS2_On_Hold_Time\" Min=\"0\" Max=\"300\" Unit=\"s | SM_V017_ATS2_ON_HOLD_TIME | default=0\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2475\" Addr=\"2475\" Item=\"V018_ATS1_Off_Hold_Time\" Min=\"0\" Max=\"300\" Unit=\"s | SM_V018_ATS1_OFF_HOLD_TIME | default=1\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2476\" Addr=\"2476\" Item=\"V026_Init_Idle_Hold_Time\" Min=\"0\" Max=\"300\" Unit=\"s | SM_V026_INIT_IDLE_HOLD_TIME | default=300\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2477\" Addr=\"2477\" Item=\"V026_Idle_Hold_Time\" Min=\"0\" Max=\"300\" Unit=\"s | SM_V026_IDLE_HOLD_TIME | default=3\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2483\" Addr=\"2483\" Item=\"Grid_Fault_Clearing_Time\" Min=\"0\" Max=\"30000\" Unit=\"s | SM_GRID_FAULT_CLEARING_TIME | default=300\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2484\" Addr=\"2484\" Item=\"GI_DC_Under_Voltage_Level\" Min=\"0\" Max=\"1500\" Unit=\"v | FC_GI_DC_UNDER_VOLTAGE_LEVEL | default=710\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2485\" Addr=\"2485\" Item=\"DC_Under_Voltage_Trip_Time\" Min=\"0\" Max=\"30000\" Unit=\"ms | FC_DC_UNDER_VOLTAGE_TRIP_TIME | default=5000\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2486\" Addr=\"2486\" Item=\"IINV Voltage Build Up Time\" Min=\"0\" Max=\"30000\" Unit=\"CTRL_IINV_VOLTAGE_BUILDUP_TIME | default=1500\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2487\" Addr=\"2487\" Item=\"IINV PLL Stabilization Time\" Min=\"0\" Max=\"30000\" Unit=\"CTRL_IINV_PLL_STABILIZE_TIME | default=1000\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2488\" Addr=\"2488\" Item=\"IINV PLL P Gain\" Min=\"0\" Max=\"999.99\" Unit=\"CTRL_IINV_PLL_P_GAIN | default=0.2\" Value=\"\" Variant=\"0.01\" />\n    <Param ID=\"2489\" Addr=\"2489\" Item=\"IINV PLL I Gain\" Min=\"0\" Max=\"999.99\" Unit=\"CTRL_IINV_PLL_I_GAIN | default=0.5\" Value=\"\" Variant=\"0.01\" />\n    <Param ID=\"2490\" Addr=\"2490\" Item=\"IINV Syncronization Tolerance\" Min=\"1\" Max=\"20\" Unit=\"CTRL_IINV_SYNC_TOLERANCE_THETA | default=5\" Value=\"\" Variant=\"0.01\" />\n  </Group>\n  <Group name=\"분리제어게인2차\">\n    <Param ID=\"2954\" Addr=\"2954\" Item=\"GC_CC_PR_P_GAIN\" Min=\"0\" Max=\"999\" Unit=\"GC_CC_PR_P_GAIN | default=4\" Value=\"\" Variant=\"0.01\" />\n    <Param ID=\"2955\" Addr=\"2955\" Item=\"GC_CC_PR_I_GAIN_1ST\" Min=\"0\" Max=\"999\" Unit=\"GC_CC_PR_I_GAIN_1ST | default=25\" Value=\"\" Variant=\"0.01\" />\n    <Param ID=\"2956\" Addr=\"2956\" Item=\"GC_CC_PR_I_GAIN_5TH\" Min=\"0\" Max=\"999\" Unit=\"GC_CC_PR_I_GAIN_5TH | default=0\" Value=\"\" Variant=\"0.01\" />\n    <Param ID=\"2957\" Addr=\"2957\" Item=\"GC_CC_PR_I_GAIN_7TH\" Min=\"0\" Max=\"999\" Unit=\"GC_CC_PR_I_GAIN_7TH | default=0\" Value=\"\" Variant=\"0.01\" />\n    <Param ID=\"2958\" Addr=\"2958\" Item=\"GC_CC_PR_I_GAIN_11TH\" Min=\"0\" Max=\"999\" Unit=\"GC_CC_PR_I_GAIN_11TH | default=0\" Value=\"\" Variant=\"0.01\" />\n    <Param ID=\"2959\" Addr=\"2959\" Item=\"GI_CC_PR_P_GAIN\" Min=\"0\" Max=\"999\" Unit=\"GI_CC_PR_P_GAIN | default=4\" Value=\"\" Variant=\"0.01\" />\n    <Param ID=\"2960\" Addr=\"2960\" Item=\"GI_CC_PR_I_GAIN_1ST\" Min=\"0\" Max=\"999\" Unit=\"GI_CC_PR_I_GAIN_1ST | default=10\" Value=\"\" Variant=\"0.01\" />\n    <Param ID=\"2961\" Addr=\"2961\" Item=\"GI_CC_PR_I_GAIN_5TH\" Min=\"0\" Max=\"999\" Unit=\"GI_CC_PR_I_GAIN_5TH | default=0.01\" Value=\"\" Variant=\"0.01\" />\n    <Param ID=\"2962\" Addr=\"2962\" Item=\"GI_CC_PR_I_GAIN_7TH\" Min=\"0\" Max=\"999\" Unit=\"GI_CC_PR_I_GAIN_7TH | default=0.01\" Value=\"\" Variant=\"0.01\" />\n    <Param ID=\"2963\" Addr=\"2963\" Item=\"GI_CC_PR_I_GAIN_11TH\" Min=\"0\" Max=\"999\" Unit=\"GI_CC_PR_I_GAIN_11TH | default=0.01\" Value=\"\" Variant=\"0.01\" />\n    <Param ID=\"2964\" Addr=\"2964\" Item=\"GI_VC_PR_P_GAIN\" Min=\"0\" Max=\"999\" Unit=\"GI_VC_PR_P_GAIN | default=300\" Value=\"\" Variant=\"0.01\" />\n    <Param ID=\"2965\" Addr=\"2965\" Item=\"GI_VC_PR_I_GAIN_1ST\" Min=\"0\" Max=\"999\" Unit=\"GI_VC_PR_I_GAIN_1ST | default=300\" Value=\"\" Variant=\"0.01\" />\n    <Param ID=\"2966\" Addr=\"2966\" Item=\"GI_VC_PR_I_GAIN_5TH\" Min=\"0\" Max=\"999\" Unit=\"GI_VC_PR_I_GAIN_5TH | default=0.1\" Value=\"\" Variant=\"0.01\" />\n    <Param ID=\"2967\" Addr=\"2967\" Item=\"GI_VC_PR_I_GAIN_7TH\" Min=\"0\" Max=\"999\" Unit=\"GI_VC_PR_I_GAIN_7TH | default=0.1\" Value=\"\" Variant=\"0.01\" />\n    <Param ID=\"2968\" Addr=\"2968\" Item=\"GI_VC_PR_I_GAIN_11TH\" Min=\"0\" Max=\"999\" Unit=\"GI_VC_PR_I_GAIN_11TH | default=0.1\" Value=\"\" Variant=\"0.01\" />\n    <Param ID=\"2846\" Addr=\"2846\" Item=\"전압제어 P gain : 200 : 200\" Min=\"0\" Max=\"999\" Unit=\"VCON_P_GAIN | default=300\" Value=\"\" Variant=\"0.01\" />\n    <Param ID=\"2847\" Addr=\"2847\" Item=\"전류제어 P gain : 0.3\" Min=\"0\" Max=\"999\" Unit=\"ICON_I_GAIN | default=3.5\" Value=\"\" Variant=\"0.01\" />\n    <Param ID=\"2848\" Addr=\"2848\" Item=\"전류제어 5차 i gain\" Min=\"0\" Max=\"999\" Unit=\"BATT_CUTOFF_VOLTAGE_DCHG | default=0.01\" Value=\"\" Variant=\"0.01\" />\n    <Param ID=\"2849\" Addr=\"2849\" Item=\"전류제어 7차 i gain\" Min=\"0\" Max=\"999\" Unit=\"BATT_VDCREF_CHG | default=0.01\" Value=\"\" Variant=\"0.01\" />\n    <Param ID=\"2850\" Addr=\"2850\" Item=\"전류제어 11차 i gain\" Min=\"0\" Max=\"999\" Unit=\"BATT_VDCREF_DCHG | default=0.01\" Value=\"\" Variant=\"0.01\" />\n    <Param ID=\"2851\" Addr=\"2851\" Item=\"전압제어 5차 i gain\" Min=\"0\" Max=\"999\" Unit=\"BATT_CYCLING_CNT | default=0.1\" Value=\"\" Variant=\"0.01\" />\n    <Param ID=\"2852\" Addr=\"2852\" Item=\"전압제어 7차 i gain\" Min=\"0\" Max=\"999\" Unit=\"BATT_INIT_STATE | default=0.1\" Value=\"\" Variant=\"0.01\" />\n    <Param ID=\"2853\" Addr=\"2853\" Item=\"전압제어 11차 i gain\" Min=\"0\" Max=\"999\" Unit=\"BATT_CHG_TIME | default=0.1\" Value=\"\" Variant=\"0.01\" />\n    <Param ID=\"2854\" Addr=\"2854\" Item=\"전류제어 1차 i gain\" Min=\"0\" Max=\"999\" Unit=\"BATT_DCHG_TIME | default=10\" Value=\"\" Variant=\"0.01\" />\n    <Param ID=\"2855\" Addr=\"2855\" Item=\"전압제어 1차 i gain\" Min=\"0\" Max=\"999\" Unit=\"BATT_START_IDLE_TIME | default=300\" Value=\"\" Variant=\"0.01\" />\n  </Group>\n  <Group name=\"기존 System\">\n    <Param ID=\"2415\" Addr=\"2415\" Item=\"Test mode\" Min=\"0\" Max=\"30\" Unit=\"CTRL_TEST_MODE | default=0\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2000\" Addr=\"2000\" Item=\"PEBB Module Operating Enable\" Min=\"0\" Max=\"100\" Unit=\"SYS_MO_ENABLE | default=2 | [RUN중 변경불가]\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2001\" Addr=\"2001\" Item=\"PEBB Manual Operating\" Min=\"0\" Max=\"8\" Unit=\"- | SYS_PEBB_MANUAL_OP | default=0\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2002\" Addr=\"2002\" Item=\"PEBB OnOff Delay\" Min=\"0\" Max=\"500\" Unit=\"ms | SYS_PEBB_ONOFF_WAIT_TIME | default=100\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2003\" Addr=\"2003\" Item=\"PQ_Ramp_Up_Down_Enable\" Min=\"0\" Max=\"2\" Unit=\"INV_PQ_RAMP_UP_DOWN_ENB | default=1 | [RUN중 변경불가]\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2004\" Addr=\"2004\" Item=\"Ramp_Up_P\" Min=\"0\" Max=\"100\" Unit=\"kW/s | INV_RAMP_UP_P | default=1\" Value=\"\" Variant=\"0.1\" />\n    <Param ID=\"2005\" Addr=\"2005\" Item=\"Ramp_Down_P\" Min=\"0\" Max=\"100\" Unit=\"kW/s | INV_RAMP_DOWN_P | default=1\" Value=\"\" Variant=\"0.1\" />\n    <Param ID=\"2006\" Addr=\"2006\" Item=\"Ramp_Up_Q\" Min=\"0\" Max=\"100\" Unit=\"kVar/s | INV_RAMP_UP_Q | default=1\" Value=\"\" Variant=\"0.1\" />\n    <Param ID=\"2007\" Addr=\"2007\" Item=\"Ramp_Down_Q\" Min=\"0\" Max=\"100\" Unit=\"kVar/s | INV_RAMP_DOWN_Q | default=1\" Value=\"\" Variant=\"0.1\" />\n    <Param ID=\"2008\" Addr=\"2008\" Item=\"GC_to_Idle_Limit_P\" Min=\"0\" Max=\"100\" Unit=\"kW | SM_GC_TO_IDLE_LIMIT_P | default=20\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2009\" Addr=\"2009\" Item=\"GC_to_Idle_Limit_Q\" Min=\"0\" Max=\"100\" Unit=\"kW | SM_GC_TO_IDLE_LIMIT_Q | default=20\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2013\" Addr=\"2013\" Item=\"GC_Only\" Min=\"0\" Max=\"3\" Unit=\"SM_GC_ONLY | default=1 | [RUN중 변경불가]\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2015\" Addr=\"2015\" Item=\"GC_Direct\" Min=\"0\" Max=\"2\" Unit=\"SM_GC_DIRECT | default=0\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2016\" Addr=\"2016\" Item=\"GI_Direct\" Min=\"0\" Max=\"2\" Unit=\"SM_GI_DIRECT | default=0\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2019\" Addr=\"2019\" Item=\"Fast_Switch_Resistance\" Min=\"0\" Max=\"100\" Unit=\"Ω(ohm) | FC_FAST_SWITCH_RESISTANCE | default=75\" Value=\"\" Variant=\"0.1\" />\n    <Param ID=\"2020\" Addr=\"2020\" Item=\"DPWM OFF TEMP\" Min=\"0\" Max=\"100\" Unit=\"C | SYS_DPWM_OFFTEMP | default=75\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2021\" Addr=\"2021\" Item=\"Brown_Out_Ramp_Up_Rate\" Min=\"0\" Max=\"480\" Unit=\"kW/s | INV_BROWN_OUT_RAMP_UP_RATE | default=1\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2022\" Addr=\"2022\" Item=\"GC_Temperature_Derating_Enable\" Min=\"0\" Max=\"2\" Unit=\"INV_GC_TEMPERATURE_DERATING_ENABLE | default=1\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2023\" Addr=\"2023\" Item=\"SYSTEM OPTION\" Min=\"0\" Max=\"100\" Unit=\"- | SYS_OPTION | default=2\" Value=\"\" Variant=\"1\" />\n  </Group>\n  <Group name=\"기존 Grid\">\n    <Param ID=\"2100\" Addr=\"2100\" Item=\"Rated Grid Voltage\" Min=\"208\" Max=\"1000\" Unit=\"V | GRID_RATED_VOLT | default=480\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2101\" Addr=\"2101\" Item=\"Rated Grid Frequency\" Min=\"50\" Max=\"60\" Unit=\"Hz | GRID_RATED_FREQ | default=60\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2102\" Addr=\"2102\" Item=\"Grid Over Voltage Level 1\" Min=\"90\" Max=\"115\" Unit=\"% | GRID_OV_LEVEL1 | default=110\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2103\" Addr=\"2103\" Item=\"Grid Under Voltage Level 1\" Min=\"85\" Max=\"110\" Unit=\"% | GRID_UV_LEVEL1 | default=90\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2104\" Addr=\"2104\" Item=\"Grid Over Frequency Level 1\" Min=\"0\" Max=\"3\" Unit=\"Hz | GRID_OF_LEVEL1 | default=60.5\" Value=\"\" Variant=\"0.1\" />\n    <Param ID=\"2105\" Addr=\"2105\" Item=\"Grid Under Frequency Level 1\" Min=\"0\" Max=\"3\" Unit=\"Hz | GRID_UF_LEVEL1 | default=58.8\" Value=\"\" Variant=\"0.1\" />\n    <Param ID=\"2106\" Addr=\"2106\" Item=\"PEBB_Temperature_Derating_End_Level\" Min=\"0\" Max=\"100\" Unit=\"℃ | INV_TEMPERATURE_DERATING_END_LEVEL | default=85\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2107\" Addr=\"2107\" Item=\"Temperature_Derating_Power_Decrease_Ratio\" Min=\"0\" Max=\"100\" Unit=\"% | INV_TEMPERATURE_DERATING_POWER_DECREASE_RATIO | default=40\" Value=\"\" Variant=\"0.1\" />\n    <Param ID=\"2108\" Addr=\"2108\" Item=\"Temperature_Derating_Voltage_Decrease_Ratio\" Min=\"0\" Max=\"100\" Unit=\"% | INV_TEMPERATURE_DERATING_VOLTAGE_DECREASE_RATIO | default=9\" Value=\"\" Variant=\"0.1\" />\n    <Param ID=\"2109\" Addr=\"2109\" Item=\"Grid Under Voltage Level 3\" Min=\"0\" Max=\"100\" Unit=\"% | GRID_UV_LEVEL3 | default=50\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2110\" Addr=\"2110\" Item=\"Grid Under Voltage Level 3 Trip Time\" Min=\"0\" Max=\"30000\" Unit=\"ms | GRID_UV_LEVEL3_TRIP_TIME | default=90\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2111\" Addr=\"2111\" Item=\"GRID_LEVEL2_PROTECTION_ENABLE\" Min=\"0\" Max=\"1\" Unit=\"GRID_LEVEL2_PROTECTION_ENABLE | default=1 | [RUN중 변경불가]\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2112\" Addr=\"2112\" Item=\"Grid Over Voltage Level 2\" Min=\"105\" Max=\"130\" Unit=\"% | GRID_OV_LEVEL2 | default=120\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2113\" Addr=\"2113\" Item=\"Grid Under Voltage Level 2\" Min=\"15\" Max=\"100\" Unit=\"% | GRID_UV_LEVEL2 | default=60\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2114\" Addr=\"2114\" Item=\"Grid Under Frequency Level 2\" Min=\"0\" Max=\"3.5\" Unit=\"Hz | GRID_UF_LEVEL2 | default=57\" Value=\"\" Variant=\"0.1\" />\n    <Param ID=\"2115\" Addr=\"2115\" Item=\"Grid Over Voltage Level 1 Trip Time\" Min=\"0\" Max=\"300\" Unit=\"s | GRID_OV_LEVEL1_TRIP_TIME | default=0.9\" Value=\"\" Variant=\"0.1\" />\n    <Param ID=\"2116\" Addr=\"2116\" Item=\"Grid Over Voltage Level 2 Trip Time\" Min=\"0\" Max=\"30000\" Unit=\"ms | GRID_OV_LEVEL2_TRIP_TIME | default=90\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2117\" Addr=\"2117\" Item=\"Grid Under Voltage Level 1 Trip Time\" Min=\"0\" Max=\"300\" Unit=\"s | GRID_UV_LEVEL1_TRIP_TIME | default=1.9\" Value=\"\" Variant=\"0.1\" />\n    <Param ID=\"2118\" Addr=\"2118\" Item=\"Grid Under Voltage Level 2 Trip Time\" Min=\"0\" Max=\"30000\" Unit=\"ms | GRID_UV_LEVEL2_TRIP_TIME | default=900\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2119\" Addr=\"2119\" Item=\"Grid Under Frequency Level 1 Trip Time\" Min=\"0\" Max=\"300\" Unit=\"s | GRID_UF_LEVEL1_TRIP_TIME | default=299\" Value=\"\" Variant=\"0.1\" />\n    <Param ID=\"2120\" Addr=\"2120\" Item=\"Grid Under Frequency Level 2 Trip Time\" Min=\"0\" Max=\"30000\" Unit=\"ms | GRID_UF_LEVEL2_TRIP_TIME | default=90\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2121\" Addr=\"2121\" Item=\"Grid Over Frequency Level 1 Trip Time\" Min=\"0\" Max=\"300\" Unit=\"s | GRID_OF_LEVEL1_TRIP_TIME | default=0.1\" Value=\"\" Variant=\"0.1\" />\n    <Param ID=\"2122\" Addr=\"2122\" Item=\"FRT_ENABLE\" Min=\"0\" Max=\"1\" Unit=\"GRID_FRT_ENB | default=0\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2123\" Addr=\"2123\" Item=\"GRID_FRT_OV_ENB\" Min=\"0\" Max=\"1\" Unit=\"GRID_FRT_OV_ENB | default=0\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2124\" Addr=\"2124\" Item=\"GRID_FDPR_GRADIENT_LEVEL\" Min=\"0\" Max=\"100\" Unit=\"%/Hz | GRID_FDPR_GRADIENT_LEVEL | default=40\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2125\" Addr=\"2125\" Item=\"GRID_FDPR_DEACTIVATION_FREQ\" Min=\"0\" Max=\"0.3\" Unit=\"Hz | GRID_FDPR_DEACTIVATION_FREQ | default=0.05\" Value=\"\" Variant=\"0.01\" />\n    <Param ID=\"2126\" Addr=\"2126\" Item=\"Grid Over Frequency Level 2\" Min=\"0\" Max=\"3\" Unit=\"Hz | GRID_OF_LEVEL2 | default=60.5\" Value=\"\" Variant=\"0.1\" />\n    <Param ID=\"2127\" Addr=\"2127\" Item=\"Grid Over Frequency Level 2 Trip Time\" Min=\"0\" Max=\"30000\" Unit=\"ms | GRID_OF_LEVEL2_TRIP_TIME | default=80\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2128\" Addr=\"2128\" Item=\"GRID_RECONNECT_COND_ENB\" Min=\"0\" Max=\"2\" Unit=\"ms | GRID_RECONNECT_COND_ENB | default=1\" Value=\"\" Variant=\"1\" />\n  </Group>\n  <Group name=\"P Control\">\n    <Param ID=\"2621\" Addr=\"2621\" Item=\"OPENLOOP_CP_P_GAIN\" Min=\"0.95\" Max=\"1.05\" Unit=\"OPENLOOP_CP_P_GAIN | default=1\" Value=\"\" Variant=\"0.001\" />\n  </Group>\n  <Group name=\"FRT\">\n    <Param ID=\"2122\" Addr=\"2122\" Item=\"FRT_ENABLE\" Min=\"0\" Max=\"1\" Unit=\"GRID_FRT_ENB | default=0\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"3534\" Addr=\"3534\" Item=\"FRT_PWM_OFF_OC_LEVEL\" Min=\"0\" Max=\"200\" Unit=\"% | FRT_PWM_OFF_OC_LEVEL | default=150\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"3535\" Addr=\"3535\" Item=\"FRT_PWM_OFF_OC_CNT\" Min=\"0\" Max=\"30000\" Unit=\"FRT_PWM_OFF_OC_CNT | default=2\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"3536\" Addr=\"3536\" Item=\"FRT_RESTORING_DELAY_OC\" Min=\"0\" Max=\"30000\" Unit=\"FRT_RESTORING_DELAY_OC | default=100\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"3537\" Addr=\"3537\" Item=\"FRT_RESTORING_DELAY_V\" Min=\"0\" Max=\"30000\" Unit=\"FRT_RESTORING_DELAY_V | default=100\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"3538\" Addr=\"3538\" Item=\"FRT_HV1_LEVEL\" Min=\"0\" Max=\"300\" Unit=\"PU | FRT_HV1_LEVEL | default=1.1\" Value=\"\" Variant=\"0.01\" />\n    <Param ID=\"3539\" Addr=\"3539\" Item=\"FRT_HV2_LEVEL\" Min=\"0\" Max=\"300\" Unit=\"PU | FRT_HV2_LEVEL | default=1.2\" Value=\"\" Variant=\"0.01\" />\n    <Param ID=\"3540\" Addr=\"3540\" Item=\"FRT_LV1_LEVEL\" Min=\"0\" Max=\"300\" Unit=\"PU | FRT_LV1_LEVEL | default=0.9\" Value=\"\" Variant=\"0.01\" />\n    <Param ID=\"3541\" Addr=\"3541\" Item=\"FRT_LV2_LEVEL\" Min=\"0\" Max=\"300\" Unit=\"PU | FRT_LV2_LEVEL | default=0.5\" Value=\"\" Variant=\"0.01\" />\n    <Param ID=\"3542\" Addr=\"3542\" Item=\"FRT_LV3_LEVEL\" Min=\"0\" Max=\"300\" Unit=\"PU | FRT_LV3_LEVEL | default=0.05\" Value=\"\" Variant=\"0.01\" />\n    <Param ID=\"3543\" Addr=\"3543\" Item=\"FRT_HF1_LEVEL\" Min=\"0\" Max=\"300\" Unit=\"PU | FRT_HF1_LEVEL | default=61.8\" Value=\"\" Variant=\"0.01\" />\n    <Param ID=\"3544\" Addr=\"3544\" Item=\"FRT_HF2_LEVEL\" Min=\"0\" Max=\"300\" Unit=\"PU | FRT_HF2_LEVEL | default=62\" Value=\"\" Variant=\"0.01\" />\n    <Param ID=\"3545\" Addr=\"3545\" Item=\"FRT_LF1_LEVEL\" Min=\"0\" Max=\"300\" Unit=\"PU | FRT_LF1_LEVEL | default=58.8\" Value=\"\" Variant=\"0.01\" />\n    <Param ID=\"3546\" Addr=\"3546\" Item=\"FRT_LF2_LEVEL\" Min=\"0\" Max=\"300\" Unit=\"PU | FRT_LF2_LEVEL | default=57\" Value=\"\" Variant=\"0.01\" />\n    <Param ID=\"3547\" Addr=\"3547\" Item=\"FRT_HV1_TIME\" Min=\"0\" Max=\"3000\" Unit=\"Sec | FRT_HV1_TIME | default=0.9\" Value=\"\" Variant=\"0.1\" />\n    <Param ID=\"3548\" Addr=\"3548\" Item=\"FRT_LV1_TIME\" Min=\"0\" Max=\"3000\" Unit=\"Sec | FRT_LV1_TIME | default=1.6\" Value=\"\" Variant=\"0.1\" />\n    <Param ID=\"3549\" Addr=\"3549\" Item=\"FRT_LV2_TIME\" Min=\"0\" Max=\"3000\" Unit=\"Sec | FRT_LV2_TIME | default=1.1\" Value=\"\" Variant=\"0.1\" />\n    <Param ID=\"3550\" Addr=\"3550\" Item=\"FRT_LV3_TIME\" Min=\"0\" Max=\"3000\" Unit=\"Sec | FRT_LV3_TIME | default=0.2\" Value=\"\" Variant=\"0.1\" />\n    <Param ID=\"3551\" Addr=\"3551\" Item=\"FRT_HF1_TIME\" Min=\"0\" Max=\"3000\" Unit=\"Sec | FRT_HF1_TIME | default=0.1\" Value=\"\" Variant=\"0.1\" />\n    <Param ID=\"3552\" Addr=\"3552\" Item=\"FRT_LF1_TIME\" Min=\"0\" Max=\"3000\" Unit=\"Sec | FRT_LF1_TIME | default=299\" Value=\"\" Variant=\"0.1\" />\n    <Param ID=\"3553\" Addr=\"3553\" Item=\"FRT_TRIP_TIME\" Min=\"0\" Max=\"3000\" Unit=\"msec | FRT_TRIP_TIME | default=60\" Value=\"\" Variant=\"0.1\" />\n    <Param ID=\"3554\" Addr=\"3554\" Item=\"FRT_HV1_CNT\" Min=\"-32768\" Max=\"32767\" Unit=\"FRT_HV1_CNT | default=0\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"3555\" Addr=\"3555\" Item=\"FRT_HV2_CNT\" Min=\"-32768\" Max=\"32767\" Unit=\"FRT_HV2_CNT | default=0\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"3556\" Addr=\"3556\" Item=\"FRT_LV1_CNT\" Min=\"-32768\" Max=\"32767\" Unit=\"FRT_LV1_CNT | default=0\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"3557\" Addr=\"3557\" Item=\"FRT_LV2_CNT\" Min=\"-32768\" Max=\"32767\" Unit=\"FRT_LV2_CNT | default=0\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"3558\" Addr=\"3558\" Item=\"FRT_LV3_CNT\" Min=\"-32768\" Max=\"32767\" Unit=\"FRT_LV3_CNT | default=0\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"3559\" Addr=\"3559\" Item=\"FRT_HF1_CNT\" Min=\"-32768\" Max=\"32767\" Unit=\"FRT_HF1_CNT | default=0\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"3560\" Addr=\"3560\" Item=\"FRT_HF2_CNT\" Min=\"-32768\" Max=\"32767\" Unit=\"FRT_HF2_CNT | default=0\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"3561\" Addr=\"3561\" Item=\"FRT_LF1_CNT\" Min=\"-32768\" Max=\"32767\" Unit=\"FRT_LF1_CNT | default=0\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"3562\" Addr=\"3562\" Item=\"FRT_LF2_CNT\" Min=\"-32768\" Max=\"32767\" Unit=\"FRT_LF2_CNT | default=0\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"3563\" Addr=\"3563\" Item=\"FRT_GRID_FS_RMS_CUTOFF_HZ\" Min=\"0\" Max=\"3000\" Unit=\"Hz | FRT_GRID_FS_RMS_CUTOFF_HZ | default=15\" Value=\"\" Variant=\"0.1\" />\n  </Group>\n  <Group name=\"Q Control With FRT Enable\">\n    <Param ID=\"3500\" Addr=\"3500\" Item=\"Q_CTRL_OPTION\" Min=\"0\" Max=\"50\" Unit=\"Q_CTRL_OPTION | default=3\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"3501\" Addr=\"3501\" Item=\"PQ_CTRL_PRI\" Min=\"0\" Max=\"50\" Unit=\"PQ_CTRL_PRI | default=0\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"3502\" Addr=\"3502\" Item=\"Q_DIR_REVERSE\" Min=\"0\" Max=\"50\" Unit=\"Q_DIR_REVERSE | default=0\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"3503\" Addr=\"3503\" Item=\"FILTER_CAP_COMPEN\" Min=\"0\" Max=\"50\" Unit=\"FILTER_CAP_COMPEN | default=0\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"3504\" Addr=\"3504\" Item=\"FILTER_CAP\" Min=\"0\" Max=\"50\" Unit=\"FILTER_CAP | default=0\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"3505\" Addr=\"3505\" Item=\"SPF_IND\" Min=\"0\" Max=\"1\" Unit=\"SPF_IND | default=1\" Value=\"\" Variant=\"0.0001\" />\n    <Param ID=\"3506\" Addr=\"3506\" Item=\"SPF_CAP\" Min=\"0\" Max=\"1\" Unit=\"SPF_CAP | default=1\" Value=\"\" Variant=\"0.0001\" />\n    <Param ID=\"3507\" Addr=\"3507\" Item=\"QV_V1\" Min=\"0\" Max=\"1\" Unit=\"PU | QV_V1 | default=0.5\" Value=\"\" Variant=\"0.0001\" />\n    <Param ID=\"3508\" Addr=\"3508\" Item=\"QV_V2\" Min=\"0\" Max=\"1\" Unit=\"PU | QV_V2 | default=0.9\" Value=\"\" Variant=\"0.0001\" />\n    <Param ID=\"3509\" Addr=\"3509\" Item=\"QV_V3\" Min=\"0\" Max=\"1\" Unit=\"PU | QV_V3 | default=1.1\" Value=\"\" Variant=\"0.0001\" />\n    <Param ID=\"3510\" Addr=\"3510\" Item=\"QV_V4\" Min=\"0\" Max=\"1\" Unit=\"PU | QV_V4 | default=1.2\" Value=\"\" Variant=\"0.0001\" />\n    <Param ID=\"3511\" Addr=\"3511\" Item=\"QV_QMAX_IND\" Min=\"0\" Max=\"3000\" Unit=\"kVar | QV_QMAX_IND | default=146.7\" Value=\"\" Variant=\"0.1\" />\n    <Param ID=\"3512\" Addr=\"3512\" Item=\"QV_QMAX_CAP\" Min=\"0\" Max=\"3000\" Unit=\"kVar | QV_QMAX_CAP | default=146.7\" Value=\"\" Variant=\"0.1\" />\n    <Param ID=\"3513\" Addr=\"3513\" Item=\"Q_OFFSET\" Min=\"0\" Max=\"30000\" Unit=\"kVar | Q_OFFSET | default=0\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"3514\" Addr=\"3514\" Item=\"Q_STRAY_GAIN_U15_L\" Min=\"0\" Max=\"3\" Unit=\"Q_STRAY_GAIN_U15_L | default=1\" Value=\"\" Variant=\"0.0001\" />\n    <Param ID=\"3515\" Addr=\"3515\" Item=\"Q_STRAY_GAIN_U25_L\" Min=\"0\" Max=\"3\" Unit=\"Q_STRAY_GAIN_U25_L | default=1\" Value=\"\" Variant=\"0.0001\" />\n    <Param ID=\"3516\" Addr=\"3516\" Item=\"Q_STRAY_GAIN_U35_L\" Min=\"0\" Max=\"3\" Unit=\"Q_STRAY_GAIN_U35_L | default=1\" Value=\"\" Variant=\"0.0001\" />\n    <Param ID=\"3517\" Addr=\"3517\" Item=\"Q_STRAY_GAIN_U45_L\" Min=\"0\" Max=\"3\" Unit=\"Q_STRAY_GAIN_U45_L | default=1\" Value=\"\" Variant=\"0.0001\" />\n    <Param ID=\"3518\" Addr=\"3518\" Item=\"Q_STRAY_GAIN_U55_L\" Min=\"0\" Max=\"3\" Unit=\"Q_STRAY_GAIN_U55_L | default=1\" Value=\"\" Variant=\"0.0001\" />\n    <Param ID=\"3519\" Addr=\"3519\" Item=\"Q_STRAY_GAIN_U65_L\" Min=\"0\" Max=\"3\" Unit=\"Q_STRAY_GAIN_U65_L | default=1\" Value=\"\" Variant=\"0.0001\" />\n    <Param ID=\"3520\" Addr=\"3520\" Item=\"Q_STRAY_GAIN_U75_L\" Min=\"0\" Max=\"3\" Unit=\"Q_STRAY_GAIN_U75_L | default=1\" Value=\"\" Variant=\"0.0001\" />\n    <Param ID=\"3521\" Addr=\"3521\" Item=\"Q_STRAY_GAIN_U85_L\" Min=\"0\" Max=\"3\" Unit=\"Q_STRAY_GAIN_U85_L | default=1\" Value=\"\" Variant=\"0.0001\" />\n    <Param ID=\"3522\" Addr=\"3522\" Item=\"Q_STRAY_GAIN_U95_L\" Min=\"0\" Max=\"3\" Unit=\"Q_STRAY_GAIN_U95_L | default=1\" Value=\"\" Variant=\"0.0001\" />\n    <Param ID=\"3523\" Addr=\"3523\" Item=\"Q_STRAY_GAIN_O95_L\" Min=\"0\" Max=\"3\" Unit=\"Q_STRAY_GAIN_O95_L | default=1\" Value=\"\" Variant=\"0.0001\" />\n    <Param ID=\"3524\" Addr=\"3524\" Item=\"Q_STRAY_GAIN_U15_C\" Min=\"0\" Max=\"3\" Unit=\"Q_STRAY_GAIN_U15_C | default=1\" Value=\"\" Variant=\"0.0001\" />\n    <Param ID=\"3525\" Addr=\"3525\" Item=\"Q_STRAY_GAIN_U25_C\" Min=\"0\" Max=\"3\" Unit=\"Q_STRAY_GAIN_U25_C | default=1\" Value=\"\" Variant=\"0.0001\" />\n    <Param ID=\"3526\" Addr=\"3526\" Item=\"Q_STRAY_GAIN_U35_C\" Min=\"0\" Max=\"3\" Unit=\"Q_STRAY_GAIN_U35_C | default=1\" Value=\"\" Variant=\"0.0001\" />\n    <Param ID=\"3527\" Addr=\"3527\" Item=\"Q_STRAY_GAIN_U45_C\" Min=\"0\" Max=\"3\" Unit=\"Q_STRAY_GAIN_U45_C | default=1\" Value=\"\" Variant=\"0.0001\" />\n    <Param ID=\"3528\" Addr=\"3528\" Item=\"Q_STRAY_GAIN_U55_C\" Min=\"0\" Max=\"3\" Unit=\"Q_STRAY_GAIN_U55_C | default=1\" Value=\"\" Variant=\"0.0001\" />\n    <Param ID=\"3529\" Addr=\"3529\" Item=\"Q_STRAY_GAIN_U65_C\" Min=\"0\" Max=\"3\" Unit=\"Q_STRAY_GAIN_U65_C | default=1\" Value=\"\" Variant=\"0.0001\" />\n    <Param ID=\"3530\" Addr=\"3530\" Item=\"Q_STRAY_GAIN_U75_C\" Min=\"0\" Max=\"3\" Unit=\"Q_STRAY_GAIN_U75_C | default=1\" Value=\"\" Variant=\"0.0001\" />\n    <Param ID=\"3531\" Addr=\"3531\" Item=\"Q_STRAY_GAIN_U85_C\" Min=\"0\" Max=\"3\" Unit=\"Q_STRAY_GAIN_U85_C | default=1\" Value=\"\" Variant=\"0.0001\" />\n    <Param ID=\"3532\" Addr=\"3532\" Item=\"Q_STRAY_GAIN_U95_C\" Min=\"0\" Max=\"3\" Unit=\"Q_STRAY_GAIN_U95_C | default=1\" Value=\"\" Variant=\"0.0001\" />\n    <Param ID=\"3533\" Addr=\"3533\" Item=\"Q_STRAY_GAIN_O95_C\" Min=\"0\" Max=\"3\" Unit=\"Q_STRAY_GAIN_O95_C | default=1\" Value=\"\" Variant=\"0.0001\" />\n    <Param ID=\"2626\" Addr=\"2626\" Item=\"LVRT_Q_LIMIT\" Min=\"0\" Max=\"1\" Unit=\"LVRT_Q_LIMIT | default=1\" Value=\"\" Variant=\"0.001\" />\n  </Group>\n  <Group name=\"Volt-Var With FRT Enable\">\n    <Param ID=\"2627\" Addr=\"2627\" Item=\"VOLT_VAR_ENB\" Min=\"0\" Max=\"30000\" Unit=\"0:None 1: ON - Q_CTRL_OPTION must be 0. | VOLT_VAR_ENB | default=0\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2628\" Addr=\"2628\" Item=\"VOLT_VAR_Q1\" Min=\"0.9\" Max=\"1\" Unit=\"PU | VOLT_VAR_Q1 | default=0.92\" Value=\"\" Variant=\"0.001\" />\n    <Param ID=\"2629\" Addr=\"2629\" Item=\"VOLT_VAR_Q2\" Min=\"0.9\" Max=\"1\" Unit=\"PU | VOLT_VAR_Q2 | default=0.98\" Value=\"\" Variant=\"0.001\" />\n    <Param ID=\"2630\" Addr=\"2630\" Item=\"VOLT_VAR_Q3\" Min=\"1\" Max=\"1.2\" Unit=\"PU | VOLT_VAR_Q3 | default=1.02\" Value=\"\" Variant=\"0.001\" />\n    <Param ID=\"2631\" Addr=\"2631\" Item=\"VOLT_VAR_Q4\" Min=\"1\" Max=\"1.2\" Unit=\"PU | VOLT_VAR_Q4 | default=1.08\" Value=\"\" Variant=\"0.001\" />\n    <Param ID=\"2632\" Addr=\"2632\" Item=\"VOLT_VAR_Q_LIMIT_Lag\" Min=\"0\" Max=\"1\" Unit=\"PU | VOLT_VAR_Q_LIMIT_Lag | default=0.041\" Value=\"\" Variant=\"0.001\" />\n    <Param ID=\"2633\" Addr=\"2633\" Item=\"VOLT_VAR_Q_LIMIT_Lead\" Min=\"0\" Max=\"1\" Unit=\"PU | VOLT_VAR_Q_LIMIT_Lead | default=0.033\" Value=\"\" Variant=\"0.001\" />\n  </Group>\n  <Group name=\"Freq-Watt\">\n    <Param ID=\"2614\" Addr=\"2614\" Item=\"FreqWatt_Ena\" Min=\"0\" Max=\"1\" Unit=\"FreqWatt_Ena | default=0\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2615\" Addr=\"2615\" Item=\"FreqWatt_Ctl_DbOf1\" Min=\"0\" Max=\"1000\" Unit=\"Hz | FreqWatt_Ctl_DbOf | default=36\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2616\" Addr=\"2616\" Item=\"FreqWatt_Ctl_DbUf1\" Min=\"0\" Max=\"1000\" Unit=\"Hz | FreqWatt_Ctl_DbUf | default=36\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2617\" Addr=\"2617\" Item=\"FreqWatt_Ctl_KOf\" Min=\"0\" Max=\"1\" Unit=\"HzPU/WPU | FreqWatt_Ctl_KOf | default=0.05\" Value=\"\" Variant=\"0.001\" />\n    <Param ID=\"2618\" Addr=\"2618\" Item=\"FreqWatt_Ctl_KUf\" Min=\"0\" Max=\"1\" Unit=\"HzPU/WPU | FreqWatt_Ctl_KUf | default=0.05\" Value=\"\" Variant=\"0.001\" />\n    <Param ID=\"2619\" Addr=\"2619\" Item=\"FreqWatt_Ctl_RspTms1\" Min=\"0\" Max=\"30000\" Unit=\"mSec | FreqWatt_Ctl_RspTms | default=5000\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2620\" Addr=\"2620\" Item=\"FreqWatt_Ctl_PMin\" Min=\"0\" Max=\"1\" Unit=\"PU | FreqWatt_Ctl_PMin | default=0.02\" Value=\"\" Variant=\"0.01\" />\n  </Group>\n  <Group name=\"FW 전체 (주소순)\">\n    <Param ID=\"2000\" Addr=\"2000\" Item=\"PEBB Module Operating Enable\" Min=\"0\" Max=\"0\" Unit=\"SYS_MO_ENABLE | default=2 | [RUN중 변경불가]\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2001\" Addr=\"2001\" Item=\"PEBB Manual Operating\" Min=\"0\" Max=\"0\" Unit=\"SYS_PEBB_MANUAL_OP | default=0\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2002\" Addr=\"2002\" Item=\"PEBB OnOff Delay\" Min=\"0\" Max=\"0\" Unit=\"SYS_PEBB_ONOFF_WAIT_TIME | default=100\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2003\" Addr=\"2003\" Item=\"PQ_Ramp_Up_Down_Enable\" Min=\"0\" Max=\"0\" Unit=\"INV_PQ_RAMP_UP_DOWN_ENB | default=1 | [RUN중 변경불가]\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2004\" Addr=\"2004\" Item=\"Ramp_Up_P\" Min=\"0\" Max=\"0\" Unit=\"INV_RAMP_UP_P | default=1\" Value=\"\" Variant=\"0.1\" />\n    <Param ID=\"2005\" Addr=\"2005\" Item=\"Ramp_Down_P\" Min=\"0\" Max=\"0\" Unit=\"INV_RAMP_DOWN_P | default=1\" Value=\"\" Variant=\"0.1\" />\n    <Param ID=\"2006\" Addr=\"2006\" Item=\"Ramp_Up_Q\" Min=\"0\" Max=\"0\" Unit=\"INV_RAMP_UP_Q | default=1\" Value=\"\" Variant=\"0.1\" />\n    <Param ID=\"2007\" Addr=\"2007\" Item=\"Ramp_Down_Q\" Min=\"0\" Max=\"0\" Unit=\"INV_RAMP_DOWN_Q | default=1\" Value=\"\" Variant=\"0.1\" />\n    <Param ID=\"2008\" Addr=\"2008\" Item=\"GC_to_Idle_Limit_P\" Min=\"0\" Max=\"0\" Unit=\"SM_GC_TO_IDLE_LIMIT_P | default=20\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2009\" Addr=\"2009\" Item=\"GC_to_Idle_Limit_Q\" Min=\"0\" Max=\"0\" Unit=\"SM_GC_TO_IDLE_LIMIT_Q | default=20\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2010\" Addr=\"2010\" Item=\"Ramp_Down_Stabilization_Time\" Min=\"0\" Max=\"0\" Unit=\"SM_RAMP_DOWN_STABLED_HOLD_TIME | default=5\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2011\" Addr=\"2011\" Item=\"Nominal_Auxload_P\" Min=\"0\" Max=\"0\" Unit=\"DGT_CAN_SYNC_MS | default=0\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2012\" Addr=\"2012\" Item=\"Nominal_Auxload_Q\" Min=\"0\" Max=\"0\" Unit=\"DGT_CAN_SYNC_OP_MODE | default=0\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2013\" Addr=\"2013\" Item=\"GC_Only\" Min=\"0\" Max=\"0\" Unit=\"SM_GC_ONLY | default=1 | [RUN중 변경불가]\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2014\" Addr=\"2014\" Item=\"Fast_Switch_All_On_DC_Voltage\" Min=\"0\" Max=\"0\" Unit=\"FC_FAST_SW_ALL_ON_DC_VOLTAGE | default=1450\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2015\" Addr=\"2015\" Item=\"GC_Direct\" Min=\"0\" Max=\"0\" Unit=\"SM_GC_DIRECT | default=0\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2016\" Addr=\"2016\" Item=\"GI_Direct\" Min=\"0\" Max=\"0\" Unit=\"SM_GI_DIRECT | default=0\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2017\" Addr=\"2017\" Item=\"DPWM ON LOAD\" Min=\"0\" Max=\"0\" Unit=\"DGT_CAN_SYNC_SEND_PERIOD | default=3\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2018\" Addr=\"2018\" Item=\"DPWM OFF LOAD\" Min=\"0\" Max=\"0\" Unit=\"DGT_CAN_SYNC_OFFSET | default=7350\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2019\" Addr=\"2019\" Item=\"Fast_Switch_Resistance\" Min=\"0\" Max=\"0\" Unit=\"FC_FAST_SWITCH_RESISTANCE | default=75\" Value=\"\" Variant=\"0.1\" />\n    <Param ID=\"2020\" Addr=\"2020\" Item=\"DPWM OFF TEMP\" Min=\"0\" Max=\"0\" Unit=\"SYS_DPWM_OFFTEMP | default=75\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2021\" Addr=\"2021\" Item=\"Brown_Out_Ramp_Up_Rate\" Min=\"0\" Max=\"0\" Unit=\"INV_BROWN_OUT_RAMP_UP_RATE | default=1\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2022\" Addr=\"2022\" Item=\"GC_Temperature_Derating_Enable\" Min=\"0\" Max=\"0\" Unit=\"INV_GC_TEMPERATURE_DERATING_ENABLE | default=1\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2023\" Addr=\"2023\" Item=\"SYSTEM OPTION\" Min=\"0\" Max=\"0\" Unit=\"SYS_OPTION | default=2\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2050\" Addr=\"2050\" Item=\"Output_Transformer\" Min=\"0\" Max=\"0\" Unit=\"INV_TRANSFORMER | default=0 | [RUN중 변경불가]\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2051\" Addr=\"2051\" Item=\"Inverter_Capacity\" Min=\"0\" Max=\"0\" Unit=\"INV_CAPACITY | default=650 | [RUN중 변경불가]\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2052\" Addr=\"2052\" Item=\"Inverter_OverCurrent_Level\" Min=\"0\" Max=\"0\" Unit=\"INV_OC_LEVEL | default=110\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2053\" Addr=\"2053\" Item=\"Inverter_Current_Limit\" Min=\"0\" Max=\"0\" Unit=\"INV_CURRENT_LMT | default=110\" Value=\"\" Variant=\"0.1\" />\n    <Param ID=\"2054\" Addr=\"2054\" Item=\"GI_Temperature_Derating_Enable\" Min=\"0\" Max=\"0\" Unit=\"INV_GI_TEMPERATURE_DERATING_ENABLE | default=1\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2055\" Addr=\"2055\" Item=\"PEBB_Temperature_Derating_Start_Level\" Min=\"0\" Max=\"0\" Unit=\"INV_TEMPERATURE_DERATING_START_LEVEL | default=75\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2100\" Addr=\"2100\" Item=\"Rated Grid Voltage\" Min=\"0\" Max=\"0\" Unit=\"GRID_RATED_VOLT | default=480\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2101\" Addr=\"2101\" Item=\"Rated Grid Frequency\" Min=\"0\" Max=\"0\" Unit=\"GRID_RATED_FREQ | default=60\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2102\" Addr=\"2102\" Item=\"Grid Over Voltage Level 1\" Min=\"0\" Max=\"0\" Unit=\"GRID_OV_LEVEL1 | default=110\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2103\" Addr=\"2103\" Item=\"Grid Under Voltage Level 1\" Min=\"0\" Max=\"0\" Unit=\"GRID_UV_LEVEL1 | default=90\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2104\" Addr=\"2104\" Item=\"Grid Over Frequency Level 1\" Min=\"0\" Max=\"0\" Unit=\"GRID_OF_LEVEL1 | default=60.5\" Value=\"\" Variant=\"0.1\" />\n    <Param ID=\"2105\" Addr=\"2105\" Item=\"Grid Under Frequency Level 1\" Min=\"0\" Max=\"0\" Unit=\"GRID_UF_LEVEL1 | default=58.8\" Value=\"\" Variant=\"0.1\" />\n    <Param ID=\"2106\" Addr=\"2106\" Item=\"PEBB_Temperature_Derating_End_Level\" Min=\"0\" Max=\"0\" Unit=\"INV_TEMPERATURE_DERATING_END_LEVEL | default=85\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2107\" Addr=\"2107\" Item=\"Temperature_Derating_Power_Decrease_Ratio\" Min=\"0\" Max=\"0\" Unit=\"INV_TEMPERATURE_DERATING_POWER_DECREASE_RATIO | default=40\" Value=\"\" Variant=\"0.1\" />\n    <Param ID=\"2108\" Addr=\"2108\" Item=\"Temperature_Derating_Voltage_Decrease_Ratio\" Min=\"0\" Max=\"0\" Unit=\"INV_TEMPERATURE_DERATING_VOLTAGE_DECREASE_RATIO | default=9\" Value=\"\" Variant=\"0.1\" />\n    <Param ID=\"2109\" Addr=\"2109\" Item=\"Grid Under Voltage Level 3\" Min=\"0\" Max=\"0\" Unit=\"GRID_UV_LEVEL3 | default=50\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2110\" Addr=\"2110\" Item=\"Grid Under Voltage Level 3 Trip Time\" Min=\"0\" Max=\"0\" Unit=\"GRID_UV_LEVEL3_TRIP_TIME | default=90\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2111\" Addr=\"2111\" Item=\"GRID_LEVEL2_PROTECTION_ENABLE\" Min=\"0\" Max=\"0\" Unit=\"GRID_LEVEL2_PROTECTION_ENABLE | default=1 | [RUN중 변경불가]\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2112\" Addr=\"2112\" Item=\"Grid Over Voltage Level 2\" Min=\"0\" Max=\"0\" Unit=\"GRID_OV_LEVEL2 | default=120\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2113\" Addr=\"2113\" Item=\"Grid Under Voltage Level 2\" Min=\"0\" Max=\"0\" Unit=\"GRID_UV_LEVEL2 | default=60\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2114\" Addr=\"2114\" Item=\"Grid Under Frequency Level 2\" Min=\"0\" Max=\"0\" Unit=\"GRID_UF_LEVEL2 | default=57\" Value=\"\" Variant=\"0.1\" />\n    <Param ID=\"2115\" Addr=\"2115\" Item=\"Grid Over Voltage Level 1 Trip Time\" Min=\"0\" Max=\"0\" Unit=\"GRID_OV_LEVEL1_TRIP_TIME | default=0.9\" Value=\"\" Variant=\"0.1\" />\n    <Param ID=\"2116\" Addr=\"2116\" Item=\"Grid Over Voltage Level 2 Trip Time\" Min=\"0\" Max=\"0\" Unit=\"GRID_OV_LEVEL2_TRIP_TIME | default=90\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2117\" Addr=\"2117\" Item=\"Grid Under Voltage Level 1 Trip Time\" Min=\"0\" Max=\"0\" Unit=\"GRID_UV_LEVEL1_TRIP_TIME | default=1.9\" Value=\"\" Variant=\"0.1\" />\n    <Param ID=\"2118\" Addr=\"2118\" Item=\"Grid Under Voltage Level 2 Trip Time\" Min=\"0\" Max=\"0\" Unit=\"GRID_UV_LEVEL2_TRIP_TIME | default=900\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2119\" Addr=\"2119\" Item=\"Grid Under Frequency Level 1 Trip Time\" Min=\"0\" Max=\"0\" Unit=\"GRID_UF_LEVEL1_TRIP_TIME | default=299\" Value=\"\" Variant=\"0.1\" />\n    <Param ID=\"2120\" Addr=\"2120\" Item=\"Grid Under Frequency Level 2 Trip Time\" Min=\"0\" Max=\"0\" Unit=\"GRID_UF_LEVEL2_TRIP_TIME | default=90\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2121\" Addr=\"2121\" Item=\"Grid Over Frequency Level 1 Trip Time\" Min=\"0\" Max=\"0\" Unit=\"GRID_OF_LEVEL1_TRIP_TIME | default=0.1\" Value=\"\" Variant=\"0.1\" />\n    <Param ID=\"2122\" Addr=\"2122\" Item=\"FRT_ENABLE\" Min=\"0\" Max=\"0\" Unit=\"GRID_FRT_ENB | default=0\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2123\" Addr=\"2123\" Item=\"GRID_FRT_OV_ENB\" Min=\"0\" Max=\"0\" Unit=\"GRID_FRT_OV_ENB | default=0\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2124\" Addr=\"2124\" Item=\"GRID_FDPR_GRADIENT_LEVEL\" Min=\"0\" Max=\"0\" Unit=\"GRID_FDPR_GRADIENT_LEVEL | default=40\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2125\" Addr=\"2125\" Item=\"GRID_FDPR_DEACTIVATION_FREQ\" Min=\"0\" Max=\"0\" Unit=\"GRID_FDPR_DEACTIVATION_FREQ | default=0.05\" Value=\"\" Variant=\"0.01\" />\n    <Param ID=\"2126\" Addr=\"2126\" Item=\"Grid Over Frequency Level 2\" Min=\"0\" Max=\"0\" Unit=\"GRID_OF_LEVEL2 | default=60.5\" Value=\"\" Variant=\"0.1\" />\n    <Param ID=\"2127\" Addr=\"2127\" Item=\"Grid Over Frequency Level 2 Trip Time\" Min=\"0\" Max=\"0\" Unit=\"GRID_OF_LEVEL2_TRIP_TIME | default=80\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2128\" Addr=\"2128\" Item=\"GRID_RECONNECT_COND_ENB\" Min=\"0\" Max=\"0\" Unit=\"GRID_RECONNECT_COND_ENB | default=1\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2190\" Addr=\"2190\" Item=\"Year\" Min=\"0\" Max=\"0\" Unit=\"TIME_YEAR | default=2009\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2191\" Addr=\"2191\" Item=\"Month\" Min=\"0\" Max=\"0\" Unit=\"TIME_MONTH | default=9\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2192\" Addr=\"2192\" Item=\"Day\" Min=\"0\" Max=\"0\" Unit=\"TIME_DAY | default=16\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2193\" Addr=\"2193\" Item=\"Time\" Min=\"0\" Max=\"0\" Unit=\"TIME_HOUR | default=14\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2194\" Addr=\"2194\" Item=\"Minute\" Min=\"0\" Max=\"0\" Unit=\"TIME_MINUTE | default=5\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2195\" Addr=\"2195\" Item=\"Second\" Min=\"0\" Max=\"0\" Unit=\"TIME_SECOND | default=0\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2300\" Addr=\"2300\" Item=\"GI Mode Master Mode\" Min=\"0\" Max=\"0\" Unit=\"DGT_DI1 | default=0\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2301\" Addr=\"2301\" Item=\"DO1 Select\" Min=\"0\" Max=\"0\" Unit=\"DGT_DO1 | default=0\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2302\" Addr=\"2302\" Item=\"RPC Mode Select\" Min=\"0\" Max=\"0\" Unit=\"DGT_PWR_CTRL_MODE | default=2\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2303\" Addr=\"2303\" Item=\"CAN ID(External)\" Min=\"0\" Max=\"0\" Unit=\"DGT_CAN_ID | default=0\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2304\" Addr=\"2304\" Item=\"Reconnect Prevent Time\" Min=\"0\" Max=\"0\" Unit=\"DGT_REV_00 | default=300\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2350\" Addr=\"2350\" Item=\"AI1 OffSet\" Min=\"0\" Max=\"0\" Unit=\"ANL_AI1_OFFSET | default=0\" Value=\"\" Variant=\"0.01\" />\n    <Param ID=\"2351\" Addr=\"2351\" Item=\"AI1 Gain\" Min=\"0\" Max=\"0\" Unit=\"ANL_AI1_GAIN | default=1\" Value=\"\" Variant=\"0.01\" />\n    <Param ID=\"2352\" Addr=\"2352\" Item=\"AI2 OffSet\" Min=\"0\" Max=\"0\" Unit=\"ANL_AI2_OFFSET | default=0\" Value=\"\" Variant=\"0.01\" />\n    <Param ID=\"2353\" Addr=\"2353\" Item=\"AI2 Gain\" Min=\"0\" Max=\"0\" Unit=\"ANL_AI2_GAIN | default=1\" Value=\"\" Variant=\"0.01\" />\n    <Param ID=\"2354\" Addr=\"2354\" Item=\"AI3 OffSet\" Min=\"0\" Max=\"0\" Unit=\"ANL_AI3_OFFSET | default=0\" Value=\"\" Variant=\"0.01\" />\n    <Param ID=\"2355\" Addr=\"2355\" Item=\"AI3 Gain\" Min=\"0\" Max=\"0\" Unit=\"ANL_AI3_GAIN | default=1\" Value=\"\" Variant=\"0.01\" />\n    <Param ID=\"2356\" Addr=\"2356\" Item=\"AI4 OffSet\" Min=\"0\" Max=\"0\" Unit=\"ANL_AI4_OFFSET | default=0\" Value=\"\" Variant=\"0.01\" />\n    <Param ID=\"2357\" Addr=\"2357\" Item=\"AI4 Gain\" Min=\"0\" Max=\"0\" Unit=\"ANL_AI4_GAIN | default=0\" Value=\"\" Variant=\"0.01\" />\n    <Param ID=\"2400\" Addr=\"2400\" Item=\"Voltage_Suppression_Function_Level\" Min=\"0\" Max=\"0\" Unit=\"INV_VOLTAGE_SUPPRESSS_LEVEL | default=1.03\" Value=\"\" Variant=\"0.01\" />\n    <Param ID=\"2401\" Addr=\"2401\" Item=\"Voltage_Suppression_Function_Time\" Min=\"0\" Max=\"0\" Unit=\"INV_VOLTAGE_SUPPRESSS_TIME | default=3000\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2402\" Addr=\"2402\" Item=\"Voltage Detection LPF\" Min=\"0\" Max=\"0\" Unit=\"CTRL_VOLT_LPF | default=500 | [RUN중 변경불가]\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2403\" Addr=\"2403\" Item=\"CC P Gain(Read Only)\" Min=\"0\" Max=\"0\" Unit=\"CTRL_CC_P_GAIN | default=0.19\" Value=\"\" Variant=\"0.01\" />\n    <Param ID=\"2404\" Addr=\"2404\" Item=\"CC I Gain(Read Only)\" Min=\"0\" Max=\"0\" Unit=\"CTRL_CC_I_GAIN | default=36.95\" Value=\"\" Variant=\"0.01\" />\n    <Param ID=\"2405\" Addr=\"2405\" Item=\"CC di/dt\" Min=\"0\" Max=\"0\" Unit=\"CTRL_CC_DI_DT | default=100\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2406\" Addr=\"2406\" Item=\"Ramp\" Min=\"0\" Max=\"0\" Unit=\"CTRL_RAMP | default=2500\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2407\" Addr=\"2407\" Item=\"Li(Read Only)\" Min=\"0\" Max=\"0\" Unit=\"CTRL_LI | default=50\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2408\" Addr=\"2408\" Item=\"DC_Over_Voltage_Trip_Time\" Min=\"0\" Max=\"0\" Unit=\"FC_DC_OVER_VOLTAGE_TRIP_TIME | default=1000\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2409\" Addr=\"2409\" Item=\"C_CC Period\" Min=\"0\" Max=\"0\" Unit=\"CTRL_CC_PERIOD | default=250\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2410\" Addr=\"2410\" Item=\"PLL P Gain\" Min=\"0\" Max=\"0\" Unit=\"CTRL_PLL_P_GAIN | default=0.05\" Value=\"\" Variant=\"0.01\" />\n    <Param ID=\"2411\" Addr=\"2411\" Item=\"PPL I Gain\" Min=\"0\" Max=\"0\" Unit=\"CTRL_PLL_I_GAIN | default=0.02\" Value=\"\" Variant=\"0.01\" />\n    <Param ID=\"2412\" Addr=\"2412\" Item=\"Auto Fault Reset Count\" Min=\"0\" Max=\"0\" Unit=\"CTRL_AUT_FAULT_RST | default=0\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2413\" Addr=\"2413\" Item=\"Heatsink OT Level\" Min=\"0\" Max=\"0\" Unit=\"CTRL_PEBB_HS_OVERTEMP | default=85\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2414\" Addr=\"2414\" Item=\"Power Compensation\" Min=\"0\" Max=\"0\" Unit=\"CTRL_POWER_COMPEN | default=0 | [RUN중 변경불가]\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2415\" Addr=\"2415\" Item=\"Test mode\" Min=\"0\" Max=\"0\" Unit=\"CTRL_TEST_MODE | default=0\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2416\" Addr=\"2416\" Item=\"Voltage_Suppression_Function_Enable\" Min=\"0\" Max=\"0\" Unit=\"INV_VOLTAGE_SUPPRESSS_ENB | default=0\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2417\" Addr=\"2417\" Item=\"Deviation Tolerance Time\" Min=\"0\" Max=\"0\" Unit=\"CTRL_VOLT_DEVIATION_TIME | default=4\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2418\" Addr=\"2418\" Item=\"Reactive Power\" Min=\"0\" Max=\"0\" Unit=\"CTRL_REACTIVE_POWER | default=0\" Value=\"\" Variant=\"0.1\" />\n    <Param ID=\"2419\" Addr=\"2419\" Item=\"Bypass V Fault Test\" Min=\"0\" Max=\"0\" Unit=\"CTRL_BYP_V_GRID_TEST_MODE | default=0\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2420\" Addr=\"2420\" Item=\"CTRL_INV_IIR1ST_P\" Min=\"0\" Max=\"0\" Unit=\"CTRL_INV_IIR1ST_P | default=30\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2421\" Addr=\"2421\" Item=\"CTRL_INV_IIR1ST_Q\" Min=\"0\" Max=\"0\" Unit=\"CTRL_INV_IIR1ST_Q | default=30\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2422\" Addr=\"2422\" Item=\"GRID_PROTECTION_ENABLE\" Min=\"0\" Max=\"0\" Unit=\"GRID_PROTECTION_ENB | default=1\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2423\" Addr=\"2423\" Item=\"Test PWM VQE Ref\" Min=\"0\" Max=\"0\" Unit=\"CTRL_TEST_PWM_VQE_REF | default=200\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2424\" Addr=\"2424\" Item=\"Idc LPF Cut-off Frequency\" Min=\"0\" Max=\"0\" Unit=\"DC_CURRENT_LPF_CUTOFF_FREQ | default=3\" Value=\"\" Variant=\"0.001\" />\n    <Param ID=\"2425\" Addr=\"2425\" Item=\"Current_Unbalance_GC\" Min=\"0\" Max=\"0\" Unit=\"INV_CURRENT_UNBALANCE_GC | default=20\" Value=\"\" Variant=\"0.1\" />\n    <Param ID=\"2426\" Addr=\"2426\" Item=\"Deviation Tolerance Time2 Apply DeltaP\" Min=\"0\" Max=\"0\" Unit=\"FC_DC_CURRENT_UNBALANCE_TRIP_TIME | default=400\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2427\" Addr=\"2427\" Item=\"DC_Diode_Temperature_Derating_Start_Level\" Min=\"0\" Max=\"0\" Unit=\"INV_DIODE_TEMPERATURE_DERATING_START_LEVEL | default=75\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2428\" Addr=\"2428\" Item=\"CTRL_SYNC_PI_MAG_P\" Min=\"0\" Max=\"0\" Unit=\"CTRL_SYNC_PI_MAG_P | default=3000\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2429\" Addr=\"2429\" Item=\"CTRL_SYNC_PI_MAG_I\" Min=\"0\" Max=\"0\" Unit=\"CTRL_SYNC_PI_MAG_I | default=0\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2430\" Addr=\"2430\" Item=\"Under_Power_Fault_Enable\" Min=\"0\" Max=\"0\" Unit=\"SM_UNDER_POWER_FAULT_ENABLE | default=1\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2431\" Addr=\"2431\" Item=\"Under_Power_Fault_DC_Power\" Min=\"0\" Max=\"0\" Unit=\"SM_UNDER_POWER_FAULT_DC_POWER | default=10\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2432\" Addr=\"2432\" Item=\"Under_Power_Fault_Trip_Time\" Min=\"0\" Max=\"0\" Unit=\"SM_UNDER_POWER_FAULT_TRIP_TIME | default=10000\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2433\" Addr=\"2433\" Item=\"DC_Diode_Temperature_Derating_End_Level\" Min=\"0\" Max=\"0\" Unit=\"INV_DIODE_TEMPERATURE_DERATING_END_LEVEL | default=90\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2434\" Addr=\"2434\" Item=\"Anti-Islanding Enable\" Min=\"0\" Max=\"0\" Unit=\"CTRL_ENABLE_ANTI_ISLANDING | default=1\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2435\" Addr=\"2435\" Item=\"APS Line Deadband\" Min=\"0\" Max=\"0\" Unit=\"CTRL_APS_LINE_DEADBAND | default=0\" Value=\"\" Variant=\"0.01\" />\n    <Param ID=\"2436\" Addr=\"2436\" Item=\"Reactive Power Limit\" Min=\"0\" Max=\"0\" Unit=\"CTRL_REACTIVE_POWER_LIMIT | default=0.1\" Value=\"\" Variant=\"0.01\" />\n    <Param ID=\"2437\" Addr=\"2437\" Item=\"Anti-Islanding_K_Factor\" Min=\"0\" Max=\"0\" Unit=\"CTRL_ANTI_ISLANDING_K_FACTOR | default=2\" Value=\"\" Variant=\"0.1\" />\n    <Param ID=\"2438\" Addr=\"2438\" Item=\"추가옵션1\" Min=\"0\" Max=\"0\" Unit=\"CTRL_PR_V_COMPEN | default=1\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2439\" Addr=\"2439\" Item=\"심리스UV카운트설정\" Min=\"0\" Max=\"0\" Unit=\"CTRL_SEAMLESS_CNT | default=10\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2440\" Addr=\"2440\" Item=\"심리스UV카운트상태\" Min=\"0\" Max=\"0\" Unit=\"CTRL_SEAMLESS_UV_CNT_STATUS | default=0\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2441\" Addr=\"2441\" Item=\"심리스OV카운트상태\" Min=\"0\" Max=\"0\" Unit=\"CTRL_SEAMLESS_OV_CNT_STATUS | default=0\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2442\" Addr=\"2442\" Item=\"제어_예약_ID43\" Min=\"0\" Max=\"0\" Unit=\"CTRL_REV_12 | default=2\" Value=\"\" Variant=\"0.1\" />\n    <Param ID=\"2443\" Addr=\"2443\" Item=\"Grid IIR Filter Cutoff Frequency\" Min=\"0\" Max=\"0\" Unit=\"CTRL_GRID_FS_RMS_CUTOFF_HZ | default=3\" Value=\"\" Variant=\"0.1\" />\n    <Param ID=\"2444\" Addr=\"2444\" Item=\"PowerFactorLimit\" Min=\"0\" Max=\"0\" Unit=\"COSPHI_FACTOR_LIMIT | default=0.8\" Value=\"\" Variant=\"0.01\" />\n    <Param ID=\"2445\" Addr=\"2445\" Item=\"GC_Brown_Out_Enable\" Min=\"0\" Max=\"0\" Unit=\"INV_GC_BROWN_OUT_ENABLE | default=0\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2446\" Addr=\"2446\" Item=\"GI_Brown_Out_Enable\" Min=\"0\" Max=\"0\" Unit=\"INV_GI_BROWN_OUT_ENABLE | default=0\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2447\" Addr=\"2447\" Item=\"SEL547_RELAY_Enable\" Min=\"0\" Max=\"0\" Unit=\"SEL547_RELAY_ENABLE | default=1\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2448\" Addr=\"2448\" Item=\"Inverter_Over_Voltage_Trip_Time\" Min=\"0\" Max=\"0\" Unit=\"GI_OVER_VOLTAGE_TRIP_TIME | default=5000\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2449\" Addr=\"2449\" Item=\"Inverter_Under_Voltage_Trip_Time\" Min=\"0\" Max=\"0\" Unit=\"GI_UNDER_VOLTAGE_TRIP_TIME | default=5000\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2450\" Addr=\"2450\" Item=\"Inverter_Over_Frequency_Trip_Time\" Min=\"0\" Max=\"0\" Unit=\"GI_OVER_FREQUENCY_TRIP_TIME | default=5000\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2451\" Addr=\"2451\" Item=\"Inverter_Under_Frequency_Trip_Time\" Min=\"0\" Max=\"0\" Unit=\"GI_UNDER_FREQUENCY_TRIP_TIME | default=5000\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2452\" Addr=\"2452\" Item=\"Minimum_Power_Reference_P\" Min=\"0\" Max=\"0\" Unit=\"INV_MINIMUM_POWER_REFERENCE_P | default=10\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2453\" Addr=\"2453\" Item=\"Maximum_Power_Reference_P\" Min=\"0\" Max=\"0\" Unit=\"INV_MAXIMUM_POWER_REFERENCE_P | default=650\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2454\" Addr=\"2454\" Item=\"Positive Sequence PLL Enable\" Min=\"0\" Max=\"0\" Unit=\"CTRL_POS_SEQ_PLL_ENB | default=1\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2455\" Addr=\"2455\" Item=\"Brown_Out_Start_DC_Voltage\" Min=\"0\" Max=\"0\" Unit=\"INV_BROWN_OUT_START_DC_VOLTAGE | default=700\" Value=\"\" Variant=\"0.1\" />\n    <Param ID=\"2456\" Addr=\"2456\" Item=\"Brown_Out_Minimum_DC_Voltage\" Min=\"0\" Max=\"0\" Unit=\"INV_BROWN_OUT_MINIMUM_DC_VOLTAGE | default=500\" Value=\"\" Variant=\"0.1\" />\n    <Param ID=\"2457\" Addr=\"2457\" Item=\"Brown_Out_Power_Decrease_Ratio\" Min=\"0\" Max=\"0\" Unit=\"INV_BROWN_OUT_POWER_DECREASE_RATIO | default=10\" Value=\"\" Variant=\"0.1\" />\n    <Param ID=\"2458\" Addr=\"2458\" Item=\"Positive Sequence LPF\" Min=\"0\" Max=\"0\" Unit=\"CTRL_INV_FS_RMS_CUTOFF_HZ | default=100\" Value=\"\" Variant=\"0.1\" />\n    <Param ID=\"2459\" Addr=\"2459\" Item=\"PLL Freq LPF\" Min=\"0\" Max=\"0\" Unit=\"CTRL_FREQ_CUTOFF_HZ | default=10\" Value=\"\" Variant=\"0.1\" />\n    <Param ID=\"2460\" Addr=\"2460\" Item=\"Maximum_Power_Reference_Positive_Q\" Min=\"0\" Max=\"0\" Unit=\"INV_MAXIMUM_POWER_REFERENCE_POSITIVE_Q | default=305\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2461\" Addr=\"2461\" Item=\"Maximum_Power_Reference_Negative_Q\" Min=\"0\" Max=\"0\" Unit=\"INV_MAXIMUM_POWER_REFERENCE_NEGATIVE_Q | default=305\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2462\" Addr=\"2462\" Item=\"Brown_Out_Voltage_Decrease_Ratio\" Min=\"0\" Max=\"0\" Unit=\"INV_BROWN_OUTPUT_VOLTAGE_DECREASE_RATIO | default=9\" Value=\"\" Variant=\"0.1\" />\n    <Param ID=\"2463\" Addr=\"2463\" Item=\"CTRL_QV_CTRL_RAMP_TIME\" Min=\"0\" Max=\"0\" Unit=\"CTRL_QV_CTRL_RAMP_TIME | default=60\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2464\" Addr=\"2464\" Item=\"Seamless_PWM_Off_CNT\" Min=\"0\" Max=\"0\" Unit=\"SEAMLESS_PWM_OFF_CNT | default=10\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2465\" Addr=\"2465\" Item=\"CTRL_COSPHI_P_PN_RAMP_TIME\" Min=\"0\" Max=\"0\" Unit=\"CTRL_COSPHI_P_PN_RAMP_TIME | default=10\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2466\" Addr=\"2466\" Item=\"V005_Init_Hold_Time\" Min=\"0\" Max=\"0\" Unit=\"SM_V005_INIT_HOLD_TIME | default=3\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2467\" Addr=\"2467\" Item=\"V010_Intro_Hold_Time\" Min=\"0\" Max=\"0\" Unit=\"SM_V010_INTRO_HOLD_TIME | default=3\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2468\" Addr=\"2468\" Item=\"V011_AC_Gen_Hold_Time\" Min=\"0\" Max=\"0\" Unit=\"SM_V011_AC_GEN_HOLD_TIME | default=0\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2469\" Addr=\"2469\" Item=\"V012_Start_Sync_Fast_Hold_Time\" Min=\"0\" Max=\"0\" Unit=\"SM_V012_START_SYNC_FAST_HOLD_TIME | default=0\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2470\" Addr=\"2470\" Item=\"V013_ATS1_On_Hold_Time\" Min=\"0\" Max=\"0\" Unit=\"SM_V013_ATS1_ON_HOLD_TIME | default=0\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2471\" Addr=\"2471\" Item=\"V014_ATS2_Off_Hold_Time\" Min=\"0\" Max=\"0\" Unit=\"SM_V014_ATS2_OFF_HOLD_TIME | default=0\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2472\" Addr=\"2472\" Item=\"V015_Load_Trans_Hold_Time\" Min=\"0\" Max=\"0\" Unit=\"SM_V015_LOAD_TRANS_HOLD_TIME | default=0\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2473\" Addr=\"2473\" Item=\"V016_Start_Sync_Slow_Hold_Time\" Min=\"0\" Max=\"0\" Unit=\"SM_V016_START_SYNC_SLOW_HOLD_TIME | default=0\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2474\" Addr=\"2474\" Item=\"V017_ATS2_On_Hold_Time\" Min=\"0\" Max=\"0\" Unit=\"SM_V017_ATS2_ON_HOLD_TIME | default=0\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2475\" Addr=\"2475\" Item=\"V018_ATS1_Off_Hold_Time\" Min=\"0\" Max=\"0\" Unit=\"SM_V018_ATS1_OFF_HOLD_TIME | default=1\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2476\" Addr=\"2476\" Item=\"V026_Init_Idle_Hold_Time\" Min=\"0\" Max=\"0\" Unit=\"SM_V026_INIT_IDLE_HOLD_TIME | default=300\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2477\" Addr=\"2477\" Item=\"V026_Idle_Hold_Time\" Min=\"0\" Max=\"0\" Unit=\"SM_V026_IDLE_HOLD_TIME | default=3\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2478\" Addr=\"2478\" Item=\"V050_Inv_GC_Hold_Time\" Min=\"0\" Max=\"0\" Unit=\"SM_V050_INV_GC_HOLD_TIME | default=0\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2479\" Addr=\"2479\" Item=\"V052_Ramp_Down_P_Hold_Time\" Min=\"0\" Max=\"0\" Unit=\"SM_V052_INV_RAMP_DOWN_P_HOLD_TIME | default=5\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2480\" Addr=\"2480\" Item=\"V032_GI_Hold_Hold_Time\" Min=\"0\" Max=\"0\" Unit=\"SM_V032_GI_HOLD_HOLD_TIME | default=2\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2481\" Addr=\"2481\" Item=\"V080_Inv_GI_Hold_Time\" Min=\"0\" Max=\"0\" Unit=\"SM_V080_INV_GI_HOLD_TIME | default=0\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2482\" Addr=\"2482\" Item=\"V070_Start_Sync_Slow_Hold_Time\" Min=\"0\" Max=\"0\" Unit=\"SM_V070_START_SYNC_SLOW_HOLD_TIME | default=0\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2483\" Addr=\"2483\" Item=\"Grid_Fault_Clearing_Time\" Min=\"0\" Max=\"0\" Unit=\"SM_GRID_FAULT_CLEARING_TIME | default=300\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2484\" Addr=\"2484\" Item=\"GI_DC_Under_Voltage_Level\" Min=\"0\" Max=\"0\" Unit=\"FC_GI_DC_UNDER_VOLTAGE_LEVEL | default=710\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2485\" Addr=\"2485\" Item=\"DC_Under_Voltage_Trip_Time\" Min=\"0\" Max=\"0\" Unit=\"FC_DC_UNDER_VOLTAGE_TRIP_TIME | default=5000\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2486\" Addr=\"2486\" Item=\"IINV Voltage Build Up Time\" Min=\"0\" Max=\"0\" Unit=\"CTRL_IINV_VOLTAGE_BUILDUP_TIME | default=1500\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2487\" Addr=\"2487\" Item=\"IINV PLL Stabilization Time\" Min=\"0\" Max=\"0\" Unit=\"CTRL_IINV_PLL_STABILIZE_TIME | default=1000\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2488\" Addr=\"2488\" Item=\"IINV PLL P Gain\" Min=\"0\" Max=\"0\" Unit=\"CTRL_IINV_PLL_P_GAIN | default=0.2\" Value=\"\" Variant=\"0.01\" />\n    <Param ID=\"2489\" Addr=\"2489\" Item=\"IINV PLL I Gain\" Min=\"0\" Max=\"0\" Unit=\"CTRL_IINV_PLL_I_GAIN | default=0.5\" Value=\"\" Variant=\"0.01\" />\n    <Param ID=\"2490\" Addr=\"2490\" Item=\"IINV Syncronization Tolerance\" Min=\"0\" Max=\"0\" Unit=\"CTRL_IINV_SYNC_TOLERANCE_THETA | default=5\" Value=\"\" Variant=\"0.01\" />\n    <Param ID=\"2491\" Addr=\"2491\" Item=\"Fast_Switch_All_On_Time_Delay\" Min=\"0\" Max=\"0\" Unit=\"FC_FAST_SWITCH_ALL_ON_TIME_DELAY | default=0\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2492\" Addr=\"2492\" Item=\"ATS_Transfer_Hold_Time\" Min=\"0\" Max=\"0\" Unit=\"SM_ATS_TRANSFER_TIME | default=10000\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2600\" Addr=\"2600\" Item=\"TRC_TRACE_MODE\" Min=\"0\" Max=\"0\" Unit=\"TRC_TRACE_MODE | default=0\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2601\" Addr=\"2601\" Item=\"TRC_TRACE_SAMPLING\" Min=\"0\" Max=\"0\" Unit=\"TRC_TRACE_SAMPLING | default=2\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2602\" Addr=\"2602\" Item=\"TRC_TRACE1\" Min=\"0\" Max=\"0\" Unit=\"TRC_TRACE1 | default=204\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2603\" Addr=\"2603\" Item=\"TRC_TRACE2\" Min=\"0\" Max=\"0\" Unit=\"TRC_TRACE2 | default=205\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2604\" Addr=\"2604\" Item=\"TRC_TRACE3\" Min=\"0\" Max=\"0\" Unit=\"TRC_TRACE3 | default=3\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2605\" Addr=\"2605\" Item=\"TRC_TRACE4\" Min=\"0\" Max=\"0\" Unit=\"TRC_TRACE4 | default=20\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2606\" Addr=\"2606\" Item=\"TRC_TRACE5\" Min=\"0\" Max=\"0\" Unit=\"TRC_TRACE5 | default=21\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2607\" Addr=\"2607\" Item=\"TRC_TRACE6\" Min=\"0\" Max=\"0\" Unit=\"TRC_TRACE6 | default=22\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2608\" Addr=\"2608\" Item=\"TRC_TRACE7\" Min=\"0\" Max=\"0\" Unit=\"TRC_TRACE7 | default=23\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2609\" Addr=\"2609\" Item=\"TRC_TRACE8\" Min=\"0\" Max=\"0\" Unit=\"TRC_TRACE8 | default=24\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2610\" Addr=\"2610\" Item=\"TRC_TRACE9\" Min=\"0\" Max=\"0\" Unit=\"TRC_TRACE9 | default=25\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2611\" Addr=\"2611\" Item=\"TRC_TRACE10\" Min=\"0\" Max=\"0\" Unit=\"TRC_TRACE10 | default=40\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2612\" Addr=\"2612\" Item=\"TRC_TRACE11\" Min=\"0\" Max=\"0\" Unit=\"TRC_TRACE11 | default=41\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2613\" Addr=\"2613\" Item=\"TRC_TRACE12\" Min=\"0\" Max=\"0\" Unit=\"TRC_TRACE12 | default=42\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2614\" Addr=\"2614\" Item=\"FreqWatt_Ena\" Min=\"0\" Max=\"0\" Unit=\"FreqWatt_Ena | default=0\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2615\" Addr=\"2615\" Item=\"FreqWatt_Ctl_DbOf1\" Min=\"0\" Max=\"0\" Unit=\"FreqWatt_Ctl_DbOf | default=36\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2616\" Addr=\"2616\" Item=\"FreqWatt_Ctl_DbUf1\" Min=\"0\" Max=\"0\" Unit=\"FreqWatt_Ctl_DbUf | default=36\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2617\" Addr=\"2617\" Item=\"FreqWatt_Ctl_KOf\" Min=\"0\" Max=\"0\" Unit=\"FreqWatt_Ctl_KOf | default=0.05\" Value=\"\" Variant=\"0.001\" />\n    <Param ID=\"2618\" Addr=\"2618\" Item=\"FreqWatt_Ctl_KUf\" Min=\"0\" Max=\"0\" Unit=\"FreqWatt_Ctl_KUf | default=0.05\" Value=\"\" Variant=\"0.001\" />\n    <Param ID=\"2619\" Addr=\"2619\" Item=\"FreqWatt_Ctl_RspTms1\" Min=\"0\" Max=\"0\" Unit=\"FreqWatt_Ctl_RspTms | default=5000\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2620\" Addr=\"2620\" Item=\"FreqWatt_Ctl_PMin\" Min=\"0\" Max=\"0\" Unit=\"FreqWatt_Ctl_PMin | default=0.02\" Value=\"\" Variant=\"0.01\" />\n    <Param ID=\"2621\" Addr=\"2621\" Item=\"OPENLOOP_CP_P_GAIN\" Min=\"0\" Max=\"0\" Unit=\"OPENLOOP_CP_P_GAIN | default=1\" Value=\"\" Variant=\"0.001\" />\n    <Param ID=\"2622\" Addr=\"2622\" Item=\"CTRL_DVBC_P_GAIN\" Min=\"0\" Max=\"0\" Unit=\"CTRL_DVBC_P_GAIN | default=2\" Value=\"\" Variant=\"0.01\" />\n    <Param ID=\"2623\" Addr=\"2623\" Item=\"CTRL_DVBC_I_GAIN\" Min=\"0\" Max=\"0\" Unit=\"CTRL_DVBC_I_GAIN | default=2\" Value=\"\" Variant=\"0.01\" />\n    <Param ID=\"2624\" Addr=\"2624\" Item=\"CTRL_DVBC_LPF\" Min=\"0\" Max=\"0\" Unit=\"CTRL_DVBC_LPF | default=10\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2625\" Addr=\"2625\" Item=\"TRC_TRACE2-12\" Min=\"0\" Max=\"0\" Unit=\"TRC_TRACE24 | default=0\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2626\" Addr=\"2626\" Item=\"LVRT_Q_LIMIT\" Min=\"0\" Max=\"0\" Unit=\"LVRT_Q_LIMIT | default=1\" Value=\"\" Variant=\"0.001\" />\n    <Param ID=\"2627\" Addr=\"2627\" Item=\"VOLT_VAR_ENB\" Min=\"0\" Max=\"0\" Unit=\"VOLT_VAR_ENB | default=0\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2628\" Addr=\"2628\" Item=\"VOLT_VAR_Q1\" Min=\"0\" Max=\"0\" Unit=\"VOLT_VAR_Q1 | default=0.92\" Value=\"\" Variant=\"0.001\" />\n    <Param ID=\"2629\" Addr=\"2629\" Item=\"VOLT_VAR_Q2\" Min=\"0\" Max=\"0\" Unit=\"VOLT_VAR_Q2 | default=0.98\" Value=\"\" Variant=\"0.001\" />\n    <Param ID=\"2630\" Addr=\"2630\" Item=\"VOLT_VAR_Q3\" Min=\"0\" Max=\"0\" Unit=\"VOLT_VAR_Q3 | default=1.02\" Value=\"\" Variant=\"0.001\" />\n    <Param ID=\"2631\" Addr=\"2631\" Item=\"VOLT_VAR_Q4\" Min=\"0\" Max=\"0\" Unit=\"VOLT_VAR_Q4 | default=1.08\" Value=\"\" Variant=\"0.001\" />\n    <Param ID=\"2632\" Addr=\"2632\" Item=\"VOLT_VAR_Q_LIMIT_Lag\" Min=\"0\" Max=\"0\" Unit=\"VOLT_VAR_Q_LIMIT_Lag | default=0.041\" Value=\"\" Variant=\"0.001\" />\n    <Param ID=\"2633\" Addr=\"2633\" Item=\"VOLT_VAR_Q_LIMIT_Lead\" Min=\"0\" Max=\"0\" Unit=\"VOLT_VAR_Q_LIMIT_Lead | default=0.033\" Value=\"\" Variant=\"0.001\" />\n    <Param ID=\"2634\" Addr=\"2634\" Item=\"PebbTmpDrtStopHysteresisTempLv\" Min=\"0\" Max=\"0\" Unit=\"PebbTmpDrtStopHysteresisTempLv | default=70\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2635\" Addr=\"2635\" Item=\"DiodeTmpDrtStopHysteresisTempLv\" Min=\"0\" Max=\"0\" Unit=\"DiodeTmpDrtStopHysteresisTempLv | default=70\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2636\" Addr=\"2636\" Item=\"IDLE_INV_UV_CNT\" Min=\"0\" Max=\"0\" Unit=\"INV_UV_CNT | default=30\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2637\" Addr=\"2637\" Item=\"DC_Volatage_Unbalance_Level\" Min=\"0\" Max=\"0\" Unit=\"FC_DC_UNBALANCE_VOLTAGE_LEVEL | default=500\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2638\" Addr=\"2638\" Item=\"FSW_Current_Cut-off_Frequency\" Min=\"0\" Max=\"0\" Unit=\"CTRL_FSW_CURRENT_LPF_CUTOFF_FREQ | default=50\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2639\" Addr=\"2639\" Item=\"PWM_CONTROL_OPTION\" Min=\"0\" Max=\"0\" Unit=\"PWM_CONTROL_OPTION | default=0\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2640\" Addr=\"2640\" Item=\"TRC_TRACE4-3\" Min=\"0\" Max=\"0\" Unit=\"TRC_TRACE39 | default=2\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2641\" Addr=\"2641\" Item=\"TRC_TRACE4-4\" Min=\"0\" Max=\"0\" Unit=\"TRC_TRACE40 | default=3\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2642\" Addr=\"2642\" Item=\"TRC_TRACE4-5\" Min=\"0\" Max=\"0\" Unit=\"TRC_TRACE41 | default=4\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2643\" Addr=\"2643\" Item=\"TRC_TRACE4-6\" Min=\"0\" Max=\"0\" Unit=\"TRC_TRACE42 | default=5\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2644\" Addr=\"2644\" Item=\"TRC_TRACE4-7\" Min=\"0\" Max=\"0\" Unit=\"TRC_TRACE43 | default=6\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2645\" Addr=\"2645\" Item=\"TRC_TRACE4-8\" Min=\"0\" Max=\"0\" Unit=\"TRC_TRACE44 | default=7\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2646\" Addr=\"2646\" Item=\"TRC_TRACE4-9\" Min=\"0\" Max=\"0\" Unit=\"TRC_TRACE45 | default=8\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2647\" Addr=\"2647\" Item=\"TRC_TRACE4-10\" Min=\"0\" Max=\"0\" Unit=\"TRC_TRACE46 | default=9\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2648\" Addr=\"2648\" Item=\"DC_Link_V_Sensing_Gain\" Min=\"0\" Max=\"0\" Unit=\"GN_DCLINK_V | default=1\" Value=\"\" Variant=\"0.0001\" />\n    <Param ID=\"2649\" Addr=\"2649\" Item=\"DC_Link_VL_Sensing_Gain\" Min=\"0\" Max=\"0\" Unit=\"GN_DCLINK_VL | default=1\" Value=\"\" Variant=\"0.0001\" />\n    <Param ID=\"2700\" Addr=\"2700\" Item=\"DC_Current_Sensing_Offset_N\" Min=\"0\" Max=\"0\" Unit=\"OFS_DC_CURRENT_N | default=0\" Value=\"\" Variant=\"0.1\" />\n    <Param ID=\"2701\" Addr=\"2701\" Item=\"DC_Current_Sensing_Offset_P\" Min=\"0\" Max=\"0\" Unit=\"OFS_DC_CURRENT_P | default=0\" Value=\"\" Variant=\"0.1\" />\n    <Param ID=\"2702\" Addr=\"2702\" Item=\"DC_Voltage_Sensing_Offset\" Min=\"0\" Max=\"0\" Unit=\"OFS_DC_V | default=0\" Value=\"\" Variant=\"0.1\" />\n    <Param ID=\"2703\" Addr=\"2703\" Item=\"Inverter_Current_Sensing_Offset_A_Phase\" Min=\"0\" Max=\"0\" Unit=\"OFS_INV_I_L1 | default=0\" Value=\"\" Variant=\"0.1\" />\n    <Param ID=\"2704\" Addr=\"2704\" Item=\"Inverter_Current_Sensing_Offset_C_Phase\" Min=\"0\" Max=\"0\" Unit=\"OFS_INV_I_L3 | default=0\" Value=\"\" Variant=\"0.1\" />\n    <Param ID=\"2705\" Addr=\"2705\" Item=\"Inverter_Current_Sensing_Offset_B_Phase\" Min=\"0\" Max=\"0\" Unit=\"OFS_INV_I_L2 | default=0\" Value=\"\" Variant=\"0.1\" />\n    <Param ID=\"2706\" Addr=\"2706\" Item=\"DC_Link_V_Sensing_Offset\" Min=\"0\" Max=\"0\" Unit=\"OFS_DCLINK_V | default=0\" Value=\"\" Variant=\"0.1\" />\n    <Param ID=\"2707\" Addr=\"2707\" Item=\"DC_Link_VL_Sensing_Offset\" Min=\"0\" Max=\"0\" Unit=\"OFS_DCLINK_VL | default=0\" Value=\"\" Variant=\"0.1\" />\n    <Param ID=\"2708\" Addr=\"2708\" Item=\"BATT_Change_Current_Offset\" Min=\"0\" Max=\"0\" Unit=\"OFS_BATT_CHG_CURRENT | default=0\" Value=\"\" Variant=\"0.1\" />\n    <Param ID=\"2749\" Addr=\"2749\" Item=\"DC_Current_Sensing_Gain_N\" Min=\"0\" Max=\"0\" Unit=\"GN_DC_CURRENT_N | default=1\" Value=\"\" Variant=\"0.0001\" />\n    <Param ID=\"2750\" Addr=\"2750\" Item=\"DC_Current_Sensing_Gain_P\" Min=\"0\" Max=\"0\" Unit=\"GN_DC_CURRENT_P | default=1\" Value=\"\" Variant=\"0.0001\" />\n    <Param ID=\"2751\" Addr=\"2751\" Item=\"DC_Voltage_Sensing_Gain\" Min=\"0\" Max=\"0\" Unit=\"GN_DC_V | default=1\" Value=\"\" Variant=\"0.0001\" />\n    <Param ID=\"2752\" Addr=\"2752\" Item=\"Inverter_Voltage_Sensing_Gain_A_Phase\" Min=\"0\" Max=\"0\" Unit=\"GN_INV_V_L1 | default=1\" Value=\"\" Variant=\"0.0001\" />\n    <Param ID=\"2753\" Addr=\"2753\" Item=\"Inverter_Voltage_Sensing_Gain_B_Phase\" Min=\"0\" Max=\"0\" Unit=\"GN_INV_V_L2 | default=1\" Value=\"\" Variant=\"0.0001\" />\n    <Param ID=\"2754\" Addr=\"2754\" Item=\"Inverter_Voltage_Sensing_Gain_C_Phase\" Min=\"0\" Max=\"0\" Unit=\"GN_INV_V_L3 | default=1\" Value=\"\" Variant=\"0.0001\" />\n    <Param ID=\"2755\" Addr=\"2755\" Item=\"Inverter_Current_Sensing_Gain_A_Phase\" Min=\"0\" Max=\"0\" Unit=\"GN_INV_I_L1 | default=1\" Value=\"\" Variant=\"0.0001\" />\n    <Param ID=\"2756\" Addr=\"2756\" Item=\"Inverter_Current_Sensing_Gain_C_Phase\" Min=\"0\" Max=\"0\" Unit=\"GN_INV_I_L3 | default=1\" Value=\"\" Variant=\"0.0001\" />\n    <Param ID=\"2757\" Addr=\"2757\" Item=\"Grid_Voltage_Sensing_Gain_A_Phase\" Min=\"0\" Max=\"0\" Unit=\"GN_GRID_V_L1 | default=1\" Value=\"\" Variant=\"0.0001\" />\n    <Param ID=\"2758\" Addr=\"2758\" Item=\"Grid_Voltage_Sensing_Gain_B_Phase\" Min=\"0\" Max=\"0\" Unit=\"GN_GRID_V_L2 | default=1\" Value=\"\" Variant=\"0.0001\" />\n    <Param ID=\"2759\" Addr=\"2759\" Item=\"Grid_Voltage_Sensing_Gain_C_Phase\" Min=\"0\" Max=\"0\" Unit=\"GN_GRID_V_L3 | default=1\" Value=\"\" Variant=\"0.0001\" />\n    <Param ID=\"2760\" Addr=\"2760\" Item=\"Inverter_Current_Sensing_Gain_B_Phase\" Min=\"0\" Max=\"0\" Unit=\"GN_INV_I_L2 | default=1\" Value=\"\" Variant=\"0.0001\" />\n    <Param ID=\"2761\" Addr=\"2761\" Item=\"Aux_Load_Current_Sensing_Gain_A_Phase\" Min=\"0\" Max=\"0\" Unit=\"GN_AUX_I_L1 | default=1\" Value=\"\" Variant=\"0.0001\" />\n    <Param ID=\"2762\" Addr=\"2762\" Item=\"Aux_Load_Current_Sensing_Gain_B_Phase\" Min=\"0\" Max=\"0\" Unit=\"GN_AUX_I_L2 | default=1\" Value=\"\" Variant=\"0.0001\" />\n    <Param ID=\"2763\" Addr=\"2763\" Item=\"Aux_Load_Current_Sensing_Gain_C_Phase\" Min=\"0\" Max=\"0\" Unit=\"GN_AUX_I_L3 | default=1\" Value=\"\" Variant=\"0.0001\" />\n    <Param ID=\"2800\" Addr=\"2800\" Item=\"DC_Over_Voltage_Level\" Min=\"0\" Max=\"0\" Unit=\"FC_DC_OVER_VOLTAGE_LEVEL | default=1550\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2801\" Addr=\"2801\" Item=\"GC_DC_Under_Voltage_Level\" Min=\"0\" Max=\"0\" Unit=\"FC_GC_DC_UNDER_VOLTAGE_LEVEL | default=745\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2802\" Addr=\"2802\" Item=\"DC_Over_Current_Level\" Min=\"0\" Max=\"0\" Unit=\"FC_DC_OVER_CUREENT_LEVEL | default=110\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2803\" Addr=\"2803\" Item=\"DC_Current_Unbalance_Trip_Level\" Min=\"0\" Max=\"0\" Unit=\"FC_DC_CURRENT_UNBALANCE_TRIP_LV | default=10\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2804\" Addr=\"2804\" Item=\"DC_Voltage_Range_Max\" Min=\"0\" Max=\"0\" Unit=\"FC_V_RANGE_MAX | default=1300\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2805\" Addr=\"2805\" Item=\"DC_Voltage_Range_Min\" Min=\"0\" Max=\"0\" Unit=\"FC_V_RANGE_MIN | default=690\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2806\" Addr=\"2806\" Item=\"Fast_Switch_All_On_Delay_Count\" Min=\"0\" Max=\"0\" Unit=\"FC_FAST_SW_ALL_ON_DELAY_COUNT | default=5 | [RUN중 변경불가]\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2807\" Addr=\"2807\" Item=\"Overload_Enable\" Min=\"0\" Max=\"0\" Unit=\"INV_OVERLOAD_ENABLE | default=1\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2808\" Addr=\"2808\" Item=\"Overload_Level1\" Min=\"0\" Max=\"0\" Unit=\"INV_OVERLOAD_LEVEL1 | default=105\" Value=\"\" Variant=\"0.1\" />\n    <Param ID=\"2809\" Addr=\"2809\" Item=\"Overload_Level1_Trip_Time\" Min=\"0\" Max=\"0\" Unit=\"INV_OVERLOAD_LEVEL1_TRIP_TIME | default=1800\" Value=\"\" Variant=\"0.1\" />\n    <Param ID=\"2810\" Addr=\"2810\" Item=\"Overload_Level2\" Min=\"0\" Max=\"0\" Unit=\"INV_OVERLOAD_LEVEL2 | default=120\" Value=\"\" Variant=\"0.1\" />\n    <Param ID=\"2811\" Addr=\"2811\" Item=\"Overload_Level2_Trip_Time\" Min=\"0\" Max=\"0\" Unit=\"INV_OVERLOAD_LEVEL2_TRIP_TIME | default=300\" Value=\"\" Variant=\"0.1\" />\n    <Param ID=\"2812\" Addr=\"2812\" Item=\"Overload_Level3\" Min=\"0\" Max=\"0\" Unit=\"INV_OVERLOAD_LEVEL3 | default=135\" Value=\"\" Variant=\"0.1\" />\n    <Param ID=\"2813\" Addr=\"2813\" Item=\"Overload_Level3_Trip_Time\" Min=\"0\" Max=\"0\" Unit=\"INV_OVERLOAD_LEVEL3_TRIP_TIME | default=100\" Value=\"\" Variant=\"0.1\" />\n    <Param ID=\"2814\" Addr=\"2814\" Item=\"Overload_Level4\" Min=\"0\" Max=\"0\" Unit=\"INV_OVERLOAD_LEVEL4 | default=150\" Value=\"\" Variant=\"0.1\" />\n    <Param ID=\"2815\" Addr=\"2815\" Item=\"Overload_Level4_Trip_Time\" Min=\"0\" Max=\"0\" Unit=\"INV_OVERLOAD_LEVEL4_TRIP_TIME | default=30\" Value=\"\" Variant=\"0.1\" />\n    <Param ID=\"2816\" Addr=\"2816\" Item=\"Overload_Level5\" Min=\"0\" Max=\"0\" Unit=\"INV_OVERLOAD_LEVEL5 | default=180\" Value=\"\" Variant=\"0.1\" />\n    <Param ID=\"2817\" Addr=\"2817\" Item=\"Overload_Level5_Trip_Time\" Min=\"0\" Max=\"0\" Unit=\"INV_OVERLOAD_LEVEL5_TRIP_TIME | default=1\" Value=\"\" Variant=\"0.1\" />\n    <Param ID=\"2818\" Addr=\"2818\" Item=\"Overload_Cooldown_Time\" Min=\"0\" Max=\"0\" Unit=\"INV_OVERLOAD_COOLDOWN_TIME | default=30\" Value=\"\" Variant=\"0.1\" />\n    <Param ID=\"2819\" Addr=\"2819\" Item=\"POWER CTRL MODE 0:Normal 1: Openloop Powercontrol\" Min=\"0\" Max=\"0\" Unit=\"BATT_REMOTE_CONTROL_OPTION | default=1\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2820\" Addr=\"2820\" Item=\"[REMOTE] CP Power Reference\" Min=\"0\" Max=\"0\" Unit=\"BATT_REMOTE_PCC_P_REF | default=0\" Value=\"\" Variant=\"0.1\" />\n    <Param ID=\"2821\" Addr=\"2821\" Item=\"[REMOTE] CP Power Reference Q\" Min=\"0\" Max=\"0\" Unit=\"BATT_REMOTE_PCC_Q_REF | default=0\" Value=\"\" Variant=\"0.1\" />\n    <Param ID=\"2822\" Addr=\"2822\" Item=\"Number_of_Fast_Switch\" Min=\"0\" Max=\"0\" Unit=\"FC_NUMBER_OF_FAST_SWITCH | default=6 | [RUN중 변경불가]\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2823\" Addr=\"2823\" Item=\"Fast_Switch_On_DC_Voltage\" Min=\"0\" Max=\"0\" Unit=\"FC_FAST_SW_ON_DC_VOLTAGE | default=1400\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2824\" Addr=\"2824\" Item=\"Fast_Switch_Off_DC_Voltage\" Min=\"0\" Max=\"0\" Unit=\"FC_FAST_SW_OFF_DC_VOLTAGE | default=1370\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2825\" Addr=\"2825\" Item=\"Fast_Switch_On_Time_Delay\" Min=\"0\" Max=\"0\" Unit=\"FC_FAST_SWITCH_ON_TIME_DELAY | default=100\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2826\" Addr=\"2826\" Item=\"Fast_Switch_Off_Time_Delay\" Min=\"0\" Max=\"0\" Unit=\"FC_FAST_SWITCH_OFF_TIME_DELAY | default=1000\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2827\" Addr=\"2827\" Item=\"Power Controller P Gain\" Min=\"0\" Max=\"0\" Unit=\"BATT_PCC_P_GAIN | default=0.001\" Value=\"\" Variant=\"0.0001\" />\n    <Param ID=\"2828\" Addr=\"2828\" Item=\"Power Controller I Gain\" Min=\"0\" Max=\"0\" Unit=\"BATT_PCC_I_GAIN | default=0.15\" Value=\"\" Variant=\"0.01\" />\n    <Param ID=\"2829\" Addr=\"2829\" Item=\"Power Controller Cutoff Hz\" Min=\"0\" Max=\"0\" Unit=\"BATT_PCC_PQ_CUTOFF_HZ | default=30\" Value=\"\" Variant=\"0.01\" />\n    <Param ID=\"2830\" Addr=\"2830\" Item=\"Power Controller PWM Off time\" Min=\"0\" Max=\"0\" Unit=\"BATT_PCC_PWM_DISABLE_SEC | default=600\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2831\" Addr=\"2831\" Item=\"CC State Wait Flag\" Min=\"0\" Max=\"0\" Unit=\"TRACE_STORE_NUM | default=1\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2832\" Addr=\"2832\" Item=\"RESYNC_W_PI_MAX\" Min=\"0\" Max=\"0\" Unit=\"RESYNC_W_PI_MAX | default=1 | [RUN중 변경불가]\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2833\" Addr=\"2833\" Item=\"[DEBUG] PEBB Fault ID\" Min=\"0\" Max=\"0\" Unit=\"BATT_PEBB_FAULT_ID | default=0\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2834\" Addr=\"2834\" Item=\"[DEBUG] PEBB Fault RST\" Min=\"0\" Max=\"0\" Unit=\"BATT_REBB_FAULT_RST | default=0\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2835\" Addr=\"2835\" Item=\"[DEBUG] PEBB 0 Temp S\" Min=\"0\" Max=\"0\" Unit=\"BATT_PEBB_0_TEMP_S | default=0\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2836\" Addr=\"2836\" Item=\"[DEBUG] PEBB 1 Temp S\" Min=\"0\" Max=\"0\" Unit=\"BATT_PEBB_1_TEMP_S | default=0\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2837\" Addr=\"2837\" Item=\"BATT_PEBB_0_HEATSYNC\" Min=\"0\" Max=\"0\" Unit=\"BATT_PEBB_0_HEATSYNC | default=0\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2838\" Addr=\"2838\" Item=\"BATT_PEBB_1_HEATSYNC\" Min=\"0\" Max=\"0\" Unit=\"BATT_PEBB_1_HEATSYNC | default=0\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2839\" Addr=\"2839\" Item=\"[MG]Generator Connect Check Start Power\" Min=\"0\" Max=\"0\" Unit=\"BATT_1 | default=5\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2840\" Addr=\"2840\" Item=\"Brown_Out_Ramp_Up_Clear_Time\" Min=\"0\" Max=\"0\" Unit=\"INV_BROWN_OUT_RAMP_UP_CLEAR_TIME | default=3600\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2841\" Addr=\"2841\" Item=\"PEBB Unbalance deltaT\" Min=\"0\" Max=\"0\" Unit=\"PEBB_TEMP_UNBALANCE | default=30\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2842\" Addr=\"2842\" Item=\"[DEBUG] Reference Value\" Min=\"0\" Max=\"0\" Unit=\"BATT_4 | default=0\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2843\" Addr=\"2843\" Item=\"UL1741_SA_CERTIFICATION_ENABLE\" Min=\"0\" Max=\"0\" Unit=\"UL1741_SA_CERTIFICATION_ENABLE | default=0\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2844\" Addr=\"2844\" Item=\"BATT_6\" Min=\"0\" Max=\"0\" Unit=\"BATT_6 | default=0\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2845\" Addr=\"2845\" Item=\"액티브 댐핑 커패시터 gain (Zb*커패시터 gain)\" Min=\"0\" Max=\"0\" Unit=\"ACTIVE_DAMPING | default=0\" Value=\"\" Variant=\"0.01\" />\n    <Param ID=\"2846\" Addr=\"2846\" Item=\"전압제어 P gain : 200 : 200\" Min=\"0\" Max=\"0\" Unit=\"VCON_P_GAIN | default=300\" Value=\"\" Variant=\"0.01\" />\n    <Param ID=\"2847\" Addr=\"2847\" Item=\"전류제어 P gain : 0.3\" Min=\"0\" Max=\"0\" Unit=\"ICON_I_GAIN | default=3.5\" Value=\"\" Variant=\"0.01\" />\n    <Param ID=\"2848\" Addr=\"2848\" Item=\"전류제어 5차 i gain\" Min=\"0\" Max=\"0\" Unit=\"BATT_CUTOFF_VOLTAGE_DCHG | default=0.01\" Value=\"\" Variant=\"0.01\" />\n    <Param ID=\"2849\" Addr=\"2849\" Item=\"전류제어 7차 i gain\" Min=\"0\" Max=\"0\" Unit=\"BATT_VDCREF_CHG | default=0.01\" Value=\"\" Variant=\"0.01\" />\n    <Param ID=\"2850\" Addr=\"2850\" Item=\"전류제어 11차 i gain\" Min=\"0\" Max=\"0\" Unit=\"BATT_VDCREF_DCHG | default=0.01\" Value=\"\" Variant=\"0.01\" />\n    <Param ID=\"2851\" Addr=\"2851\" Item=\"전압제어 5차 i gain\" Min=\"0\" Max=\"0\" Unit=\"BATT_CYCLING_CNT | default=0.1\" Value=\"\" Variant=\"0.01\" />\n    <Param ID=\"2852\" Addr=\"2852\" Item=\"전압제어 7차 i gain\" Min=\"0\" Max=\"0\" Unit=\"BATT_INIT_STATE | default=0.1\" Value=\"\" Variant=\"0.01\" />\n    <Param ID=\"2853\" Addr=\"2853\" Item=\"전압제어 11차 i gain\" Min=\"0\" Max=\"0\" Unit=\"BATT_CHG_TIME | default=0.1\" Value=\"\" Variant=\"0.01\" />\n    <Param ID=\"2854\" Addr=\"2854\" Item=\"전류제어 1차 i gain\" Min=\"0\" Max=\"0\" Unit=\"BATT_DCHG_TIME | default=10\" Value=\"\" Variant=\"0.01\" />\n    <Param ID=\"2855\" Addr=\"2855\" Item=\"전압제어 1차 i gain\" Min=\"0\" Max=\"0\" Unit=\"BATT_START_IDLE_TIME | default=300\" Value=\"\" Variant=\"0.01\" />\n    <Param ID=\"2856\" Addr=\"2856\" Item=\"pr cutoff Hz\" Min=\"0\" Max=\"0\" Unit=\"BATT_17 | default=20\" Value=\"\" Variant=\"0.01\" />\n    <Param ID=\"2857\" Addr=\"2857\" Item=\"Power ref\" Min=\"0\" Max=\"0\" Unit=\"BATT_DCHG_PWR | default=0\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2858\" Addr=\"2858\" Item=\"P_I gain\" Min=\"0\" Max=\"0\" Unit=\"BATT_END_COND_HOLD_TIME | default=0.05\" Value=\"\" Variant=\"0.001\" />\n    <Param ID=\"2859\" Addr=\"2859\" Item=\"N gain\" Min=\"0\" Max=\"0\" Unit=\"BATT_VDC_RAMP | default=0.1\" Value=\"\" Variant=\"0.01\" />\n    <Param ID=\"2860\" Addr=\"2860\" Item=\"Q Reference\" Min=\"0\" Max=\"0\" Unit=\"BATT_VF_CHECK_TIME | default=0\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2861\" Addr=\"2861\" Item=\"M gain\" Min=\"0\" Max=\"0\" Unit=\"BATT_CURRENT_REF_OFFSET | default=0.1\" Value=\"\" Variant=\"0.01\" />\n    <Param ID=\"2862\" Addr=\"2862\" Item=\"Droop N Gain\" Min=\"0\" Max=\"0\" Unit=\"BATT_CHG_DCHG_MODE | default=2\" Value=\"\" Variant=\"0.001\" />\n    <Param ID=\"2863\" Addr=\"2863\" Item=\"Droop M Gain\" Min=\"0\" Max=\"0\" Unit=\"BATT_CONST_PWR_CHG | default=0.01\" Value=\"\" Variant=\"0.001\" />\n    <Param ID=\"2864\" Addr=\"2864\" Item=\"V Ref RAMP\" Min=\"0\" Max=\"0\" Unit=\"BATT_CONST_PWR_DCHG | default=500\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2865\" Addr=\"2865\" Item=\"W Ref RAMP\" Min=\"0\" Max=\"0\" Unit=\"BATT_DCC_P_GAIN | default=500\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2866\" Addr=\"2866\" Item=\"V Droop Ramp\" Min=\"0\" Max=\"0\" Unit=\"V_DROOP_RAMP | default=1\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2867\" Addr=\"2867\" Item=\"I Cut Off Hz\" Min=\"0\" Max=\"0\" Unit=\"CC_CUT_OFF_FREQ | default=1\" Value=\"\" Variant=\"0.1\" />\n    <Param ID=\"2868\" Addr=\"2868\" Item=\"SYNC_W_PI_KP_DIVISION\" Min=\"0\" Max=\"0\" Unit=\"SYNC_W_PI_KP_DIVISION | default=5\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2869\" Addr=\"2869\" Item=\"GI_V_Target\" Min=\"0\" Max=\"0\" Unit=\"GI_V_REF | default=480\" Value=\"\" Variant=\"0.1\" />\n    <Param ID=\"2870\" Addr=\"2870\" Item=\"Under_Power_Warning_Enable\" Min=\"0\" Max=\"0\" Unit=\"SM_UNDER_POWER_WARNING_ENABLE | default=1\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2871\" Addr=\"2871\" Item=\"Under_Power_Warning_Power_Deviation\" Min=\"0\" Max=\"0\" Unit=\"SM_UNDER_POWER_WARNING_POWER_DEVIATION | default=5\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2872\" Addr=\"2872\" Item=\"Under_Power_Warning_Trip_Time\" Min=\"0\" Max=\"0\" Unit=\"SM_UNDER_POWER_WARNING_TRIP_TIME | default=10000\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2873\" Addr=\"2873\" Item=\"DQ_CC:0 VC:1 PR_CC:2\" Min=\"0\" Max=\"0\" Unit=\"CONTROLLER_SEL | default=2 | [RUN중 변경불가]\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2874\" Addr=\"2874\" Item=\"GC:0 GI:1 AUTO-GI:2\" Min=\"0\" Max=\"0\" Unit=\"GC_IS_MODE | default=2 | [RUN중 변경불가]\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2875\" Addr=\"2875\" Item=\"------Droop_enable\" Min=\"0\" Max=\"0\" Unit=\"DROOP_ENB | default=0 | [RUN중 변경불가]\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2876\" Addr=\"2876\" Item=\"------Test Mode\" Min=\"0\" Max=\"0\" Unit=\"TEST_MODE2 | default=0\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2877\" Addr=\"2877\" Item=\"------Q_Igain,\" Min=\"0\" Max=\"0\" Unit=\"PQC_Q_I_GAIN | default=1\" Value=\"\" Variant=\"0.001\" />\n    <Param ID=\"2878\" Addr=\"2878\" Item=\"Vds feedforward gain\" Min=\"0\" Max=\"0\" Unit=\"VDS_FF_GAIN | default=1\" Value=\"\" Variant=\"0.01\" />\n    <Param ID=\"2879\" Addr=\"2879\" Item=\"Vqs feedforward gain\" Min=\"0\" Max=\"0\" Unit=\"VQS_FF_GAIN | default=1\" Value=\"\" Variant=\"0.01\" />\n    <Param ID=\"2880\" Addr=\"2880\" Item=\"VI_ENB\" Min=\"0\" Max=\"0\" Unit=\"VI_ENB | default=1\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2881\" Addr=\"2881\" Item=\"VI_R_P\" Min=\"0\" Max=\"0\" Unit=\"VI_R_P | default=10\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2882\" Addr=\"2882\" Item=\"VI_R_PI\" Min=\"0\" Max=\"0\" Unit=\"VI_R_PI | default=3\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2883\" Addr=\"2883\" Item=\"VI_L_P\" Min=\"0\" Max=\"0\" Unit=\"VI_L_P | default=-10\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2884\" Addr=\"2884\" Item=\"VI_L_PI\" Min=\"0\" Max=\"0\" Unit=\"VI_L_PI | default=0\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2885\" Addr=\"2885\" Item=\"VI_T_MSEC\" Min=\"0\" Max=\"0\" Unit=\"VI_T_MSEC | default=500\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2886\" Addr=\"2886\" Item=\"VI_LEVEL\" Min=\"0\" Max=\"0\" Unit=\"VI_LEVEL | default=110\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2887\" Addr=\"2887\" Item=\"VUC_ENB\" Min=\"0\" Max=\"0\" Unit=\"VUC_ENB | default=0\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2888\" Addr=\"2888\" Item=\"VUC_PI_KP\" Min=\"0\" Max=\"0\" Unit=\"VUC_PI_KP | default=1\" Value=\"\" Variant=\"0.01\" />\n    <Param ID=\"2889\" Addr=\"2889\" Item=\"VUC_PI_KI\" Min=\"0\" Max=\"0\" Unit=\"VUC_PI_KI | default=0.01\" Value=\"\" Variant=\"0.01\" />\n    <Param ID=\"2890\" Addr=\"2890\" Item=\"VUC_PEAK_LPF\" Min=\"0\" Max=\"0\" Unit=\"VUC_PEAK_LPF | default=30\" Value=\"\" Variant=\"0.1\" />\n    <Param ID=\"2891\" Addr=\"2891\" Item=\"VC_PR_CUTOFF_IS\" Min=\"0\" Max=\"0\" Unit=\"VC_PR_CUTOFF_IS | default=1.5\" Value=\"\" Variant=\"0.01\" />\n    <Param ID=\"2892\" Addr=\"2892\" Item=\"BYP_MODE(1:BypassEnb,2:ES-LV)\" Min=\"0\" Max=\"0\" Unit=\"BYP_MODE | default=0\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2893\" Addr=\"2893\" Item=\"SEAMLESS_ENB\" Min=\"0\" Max=\"0\" Unit=\"SEAMLESS_ENB | default=0\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2894\" Addr=\"2894\" Item=\"IS_CCP\" Min=\"0\" Max=\"0\" Unit=\"IS_CCP | default=250 | [RUN중 변경불가]\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2895\" Addr=\"2895\" Item=\"Inverter Over Voltage Level 1\" Min=\"0\" Max=\"0\" Unit=\"IS_OV_LEVEL1 | default=111\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2896\" Addr=\"2896\" Item=\"Inverter Under Voltage Level 1\" Min=\"0\" Max=\"0\" Unit=\"IS_UV_LEVEL1 | default=87\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2897\" Addr=\"2897\" Item=\"Inverter Over Frequency Level 1\" Min=\"0\" Max=\"0\" Unit=\"IS_OF_LEVEL1 | default=0.6\" Value=\"\" Variant=\"0.1\" />\n    <Param ID=\"2898\" Addr=\"2898\" Item=\"Inverter Under Frequency Level 1\" Min=\"0\" Max=\"0\" Unit=\"IS_UF_LEVEL1 | default=0.5\" Value=\"\" Variant=\"0.1\" />\n    <Param ID=\"2899\" Addr=\"2899\" Item=\"GRID_OV_LEVEL_INSTANT\" Min=\"0\" Max=\"0\" Unit=\"GRID_OV_LEVEL_INSTANT | default=125\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2900\" Addr=\"2900\" Item=\"GRID_UV_LEVEL_INSTANT\" Min=\"0\" Max=\"0\" Unit=\"GRID_UV_LEVEL_INSTANT | default=75\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2901\" Addr=\"2901\" Item=\"BESS_102\" Min=\"0\" Max=\"0\" Unit=\"BYP_OV_LEVEL1 | default=110\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2902\" Addr=\"2902\" Item=\"BESS_103\" Min=\"0\" Max=\"0\" Unit=\"BYP_UV_LEVEL1 | default=90\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2903\" Addr=\"2903\" Item=\"Grid_Over_Frequency_Seamless\" Min=\"0\" Max=\"0\" Unit=\"GRID_OF_LEVEL2_SEAMLESS | default=3\" Value=\"\" Variant=\"0.1\" />\n    <Param ID=\"2904\" Addr=\"2904\" Item=\"Grid_Under_Frequency_Seamless\" Min=\"0\" Max=\"0\" Unit=\"GRID_UF_LEVEL2_SEAMLESS | default=3\" Value=\"\" Variant=\"0.1\" />\n    <Param ID=\"2905\" Addr=\"2905\" Item=\"GRID_OV_LEVEL2_INSTANT\" Min=\"0\" Max=\"0\" Unit=\"GRID_OV_LEVEL2_INSTANT | default=125\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2906\" Addr=\"2906\" Item=\"GRID_UV_LEVEL2_INSTANT\" Min=\"0\" Max=\"0\" Unit=\"GRID_UV_LEVEL2_INSTANT | default=75\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2907\" Addr=\"2907\" Item=\"DROOP_FREQ\" Min=\"0\" Max=\"0\" Unit=\"DROOP_FREQ | default=1\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2908\" Addr=\"2908\" Item=\"DROOP_VOLT\" Min=\"0\" Max=\"0\" Unit=\"DROOP_VOLT | default=3\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2909\" Addr=\"2909\" Item=\"DROOP_TR_Z\" Min=\"0\" Max=\"0\" Unit=\"DROOP_TR_Z | default=3\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2910\" Addr=\"2910\" Item=\"SYNC_W_PI_KP\" Min=\"0\" Max=\"0\" Unit=\"SYNC_W_PI_KP | default=0.002\" Value=\"\" Variant=\"0.001\" />\n    <Param ID=\"2911\" Addr=\"2911\" Item=\"SYNC_W_PI_KI\" Min=\"0\" Max=\"0\" Unit=\"SYNC_W_PI_KI | default=0\" Value=\"\" Variant=\"0.001\" />\n    <Param ID=\"2912\" Addr=\"2912\" Item=\"SYNC_W_PI_MAX\" Min=\"0\" Max=\"0\" Unit=\"SYNC_W_PI_MAX | default=15\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2913\" Addr=\"2913\" Item=\"SYNC_W_IIR_CUTOFF\" Min=\"0\" Max=\"0\" Unit=\"SYNC_W_IIR_CUTOFF | default=10 | [RUN중 변경불가]\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2914\" Addr=\"2914\" Item=\"SYNC_V_IIR_CUTOFF\" Min=\"0\" Max=\"0\" Unit=\"SYNC_V_IIR_CUTOFF | default=5 | [RUN중 변경불가]\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2915\" Addr=\"2915\" Item=\"GC_PQ_Error_Compensation_Enable\" Min=\"0\" Max=\"0\" Unit=\"INV_GC_PQ_ERROR_COMPENSATION_ENABLE | default=0\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2916\" Addr=\"2916\" Item=\"GC_Minimum_P_Compensation\" Min=\"0\" Max=\"0\" Unit=\"INV_GC_MINIMUM_P_COMPENSATION | default=0\" Value=\"\" Variant=\"0.1\" />\n    <Param ID=\"2917\" Addr=\"2917\" Item=\"GC_Positive_P_Scaling\" Min=\"0\" Max=\"0\" Unit=\"INV_GC_POSITIVE_P_SCALING | default=1\" Value=\"\" Variant=\"0.0001\" />\n    <Param ID=\"2918\" Addr=\"2918\" Item=\"AC 방전 kWh\" Min=\"0\" Max=\"0\" Unit=\"WH_DCHG_LO | default=0\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2919\" Addr=\"2919\" Item=\"AC 방전 MWh\" Min=\"0\" Max=\"0\" Unit=\"MWH_CHG_AC | default=0\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2920\" Addr=\"2920\" Item=\"AC 방전 GWh\" Min=\"0\" Max=\"0\" Unit=\"GWH_CHG_AC | default=0\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2921\" Addr=\"2921\" Item=\"GC_Zero_Q_Compensation\" Min=\"0\" Max=\"0\" Unit=\"INV_GC_ZERO_Q_COMPENSATION | default=0\" Value=\"\" Variant=\"0.1\" />\n    <Param ID=\"2922\" Addr=\"2922\" Item=\"GC_Positive_Q_Scaling\" Min=\"0\" Max=\"0\" Unit=\"INV_GC_POSITIVE_Q_SCALING | default=1\" Value=\"\" Variant=\"0.0001\" />\n    <Param ID=\"2923\" Addr=\"2923\" Item=\"GC_Negative_Q_Scaling\" Min=\"0\" Max=\"0\" Unit=\"INV_GC_NEGATIVE_Q_SCALING | default=1\" Value=\"\" Variant=\"0.0001\" />\n    <Param ID=\"2924\" Addr=\"2924\" Item=\"DC 방전 kWh\" Min=\"0\" Max=\"0\" Unit=\"GWH_CHG_DC | default=0\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2925\" Addr=\"2925\" Item=\"DC 방전 MWh\" Min=\"0\" Max=\"0\" Unit=\"MWH_DCHG_DC | default=0\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2926\" Addr=\"2926\" Item=\"DC 방전 GWh\" Min=\"0\" Max=\"0\" Unit=\"GWH_DCHG_DC | default=0\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2927\" Addr=\"2927\" Item=\"XVsync_Voltage_Sensing_Gain_A_Phase\" Min=\"0\" Max=\"0\" Unit=\"GN_BYP_V_L1 | default=1\" Value=\"\" Variant=\"0.0001\" />\n    <Param ID=\"2928\" Addr=\"2928\" Item=\"XVsync_Voltage_Sensing_Gain_B_Phase\" Min=\"0\" Max=\"0\" Unit=\"GN_BYP_V_L2 | default=1\" Value=\"\" Variant=\"0.0001\" />\n    <Param ID=\"2929\" Addr=\"2929\" Item=\"XVsync_Voltage_Sensing_Gain_C_Phase\" Min=\"0\" Max=\"0\" Unit=\"GN_BYP_V_L3 | default=1\" Value=\"\" Variant=\"0.0001\" />\n    <Param ID=\"2930\" Addr=\"2930\" Item=\"GN_GEN_V_L1\" Min=\"0\" Max=\"0\" Unit=\"GN_GEN_V_L1 | default=1\" Value=\"\" Variant=\"0.0001\" />\n    <Param ID=\"2931\" Addr=\"2931\" Item=\"GN_GEN_V_L2\" Min=\"0\" Max=\"0\" Unit=\"GN_GEN_V_L2 | default=1\" Value=\"\" Variant=\"0.0001\" />\n    <Param ID=\"2932\" Addr=\"2932\" Item=\"GN_GEN_V_L3\" Min=\"0\" Max=\"0\" Unit=\"GN_GEN_V_L3 | default=1\" Value=\"\" Variant=\"0.0001\" />\n    <Param ID=\"2933\" Addr=\"2933\" Item=\"Disconnect_Event_Count_GC_Fast\" Min=\"0\" Max=\"0\" Unit=\"SM_DISCONNECT_EVENT_COUNT_GC_FAST | default=3\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2934\" Addr=\"2934\" Item=\"Disconnect_Event_Time_GC_Fast\" Min=\"0\" Max=\"0\" Unit=\"SM_DISCONNECT_EVENT_TIME_GC_FAST | default=300\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2935\" Addr=\"2935\" Item=\"Disconnect_Event_Count_GC_Slow\" Min=\"0\" Max=\"0\" Unit=\"SM_DISCONNECT_EVENT_COUNT_GC_SLOW | default=5\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2936\" Addr=\"2936\" Item=\"Disconnect_Event_Time_GC_Slow\" Min=\"0\" Max=\"0\" Unit=\"SM_DISCONNECT_EVENT_TIME_GC_SLOW | default=3600\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2937\" Addr=\"2937\" Item=\"Disconnect_Event_Count_GI_Fast\" Min=\"0\" Max=\"0\" Unit=\"SM_DISCONNECT_EVENT_COUNT_GI_FAST | default=3\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2938\" Addr=\"2938\" Item=\"Disconnect_Event_Time_GI_Fast\" Min=\"0\" Max=\"0\" Unit=\"SM_DISCONNECT_EVENT_TIME_GI_FAST | default=300\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2939\" Addr=\"2939\" Item=\"Disconnect_Event_Count_GI_Slow\" Min=\"0\" Max=\"0\" Unit=\"SM_DISCONNECT_EVENT_COUNT_GI_SLOW | default=5\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2940\" Addr=\"2940\" Item=\"Disconnect_Event_Time_GI_Slow\" Min=\"0\" Max=\"0\" Unit=\"SM_DISCONNECT_EVENT_TIME_GI_SLOW | default=3600\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2941\" Addr=\"2941\" Item=\"BATT_GENERATOR_POWER_P\" Min=\"0\" Max=\"0\" Unit=\"BATT_GENERATOR_POWER_P | default=25\" Value=\"\" Variant=\"0.1\" />\n    <Param ID=\"2942\" Addr=\"2942\" Item=\"Vdc LPF Cut-off Frequency\" Min=\"0\" Max=\"0\" Unit=\"DC_VOLTAGE_LPF_CUTOFF_FREQ | default=500\" Value=\"\" Variant=\"0.1\" />\n    <Param ID=\"2943\" Addr=\"2943\" Item=\"BATT_POWER_METER_P\" Min=\"0\" Max=\"0\" Unit=\"BATT_POWER_METER_P | default=0\" Value=\"\" Variant=\"0.1\" />\n    <Param ID=\"2944\" Addr=\"2944\" Item=\"PV200_Command_Block_Reset_Time\" Min=\"0\" Max=\"0\" Unit=\"MCU_PARAMETER_RESET | default=0 | [RUN중 변경불가]\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2945\" Addr=\"2945\" Item=\"DC_Polarity_Reversal_Enable\" Min=\"0\" Max=\"0\" Unit=\"FC_DC_POLARITY_REVERSAL_ENABLE | default=0\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2946\" Addr=\"2946\" Item=\"DC_Polarity_Reversal_Voltage_Level\" Min=\"0\" Max=\"0\" Unit=\"FC_DC_POLARITY_REVERSAL_VOLTAGE_LEVEL | default=-50\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2947\" Addr=\"2947\" Item=\"DC_Polarity_Reversal_Trip_Time\" Min=\"0\" Max=\"0\" Unit=\"FC_DC_POLARITY_REVERSAL_TRIP_TIME | default=3000\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2948\" Addr=\"2948\" Item=\"Vdc_Start_Voltage\" Min=\"0\" Max=\"0\" Unit=\"FC_VDC_START_VOLTAGE | default=800\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2949\" Addr=\"2949\" Item=\"Auto Charging Power ref\" Min=\"0\" Max=\"0\" Unit=\"AUTO_CHARGE_P_REF | default=0\" Value=\"\" Variant=\"0.1\" />\n    <Param ID=\"2950\" Addr=\"2950\" Item=\"SYNC PI MAG Limit (Vpk)\" Min=\"0\" Max=\"0\" Unit=\"SYNC_PI_MAG_LIMIT | default=20\" Value=\"\" Variant=\"0.1\" />\n    <Param ID=\"2951\" Addr=\"2951\" Item=\"OC_GC_TO_IDLE_ENABLE\" Min=\"0\" Max=\"0\" Unit=\"OC_GC_TO_IDLE_ENABLE | default=1\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2952\" Addr=\"2952\" Item=\"Current_Unbalance_Detection_Enable\" Min=\"0\" Max=\"0\" Unit=\"INV_CURRENT_UNBALANCE_DETECTION_ENABLE | default=1\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2953\" Addr=\"2953\" Item=\"Voltage_Unbalance_Detection_Enable\" Min=\"0\" Max=\"0\" Unit=\"INV_VOLTAGE_UNBALANCE_DETECTION_ENABLE | default=1\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2954\" Addr=\"2954\" Item=\"GC_CC_PR_P_GAIN\" Min=\"0\" Max=\"0\" Unit=\"GC_CC_PR_P_GAIN | default=4\" Value=\"\" Variant=\"0.01\" />\n    <Param ID=\"2955\" Addr=\"2955\" Item=\"GC_CC_PR_I_GAIN_1ST\" Min=\"0\" Max=\"0\" Unit=\"GC_CC_PR_I_GAIN_1ST | default=25\" Value=\"\" Variant=\"0.01\" />\n    <Param ID=\"2956\" Addr=\"2956\" Item=\"GC_CC_PR_I_GAIN_5TH\" Min=\"0\" Max=\"0\" Unit=\"GC_CC_PR_I_GAIN_5TH | default=0\" Value=\"\" Variant=\"0.01\" />\n    <Param ID=\"2957\" Addr=\"2957\" Item=\"GC_CC_PR_I_GAIN_7TH\" Min=\"0\" Max=\"0\" Unit=\"GC_CC_PR_I_GAIN_7TH | default=0\" Value=\"\" Variant=\"0.01\" />\n    <Param ID=\"2958\" Addr=\"2958\" Item=\"GC_CC_PR_I_GAIN_11TH\" Min=\"0\" Max=\"0\" Unit=\"GC_CC_PR_I_GAIN_11TH | default=0\" Value=\"\" Variant=\"0.01\" />\n    <Param ID=\"2959\" Addr=\"2959\" Item=\"GI_CC_PR_P_GAIN\" Min=\"0\" Max=\"0\" Unit=\"GI_CC_PR_P_GAIN | default=4\" Value=\"\" Variant=\"0.01\" />\n    <Param ID=\"2960\" Addr=\"2960\" Item=\"GI_CC_PR_I_GAIN_1ST\" Min=\"0\" Max=\"0\" Unit=\"GI_CC_PR_I_GAIN_1ST | default=10\" Value=\"\" Variant=\"0.01\" />\n    <Param ID=\"2961\" Addr=\"2961\" Item=\"GI_CC_PR_I_GAIN_5TH\" Min=\"0\" Max=\"0\" Unit=\"GI_CC_PR_I_GAIN_5TH | default=0.01\" Value=\"\" Variant=\"0.01\" />\n    <Param ID=\"2962\" Addr=\"2962\" Item=\"GI_CC_PR_I_GAIN_7TH\" Min=\"0\" Max=\"0\" Unit=\"GI_CC_PR_I_GAIN_7TH | default=0.01\" Value=\"\" Variant=\"0.01\" />\n    <Param ID=\"2963\" Addr=\"2963\" Item=\"GI_CC_PR_I_GAIN_11TH\" Min=\"0\" Max=\"0\" Unit=\"GI_CC_PR_I_GAIN_11TH | default=0.01\" Value=\"\" Variant=\"0.01\" />\n    <Param ID=\"2964\" Addr=\"2964\" Item=\"GI_VC_PR_P_GAIN\" Min=\"0\" Max=\"0\" Unit=\"GI_VC_PR_P_GAIN | default=300\" Value=\"\" Variant=\"0.01\" />\n    <Param ID=\"2965\" Addr=\"2965\" Item=\"GI_VC_PR_I_GAIN_1ST\" Min=\"0\" Max=\"0\" Unit=\"GI_VC_PR_I_GAIN_1ST | default=300\" Value=\"\" Variant=\"0.01\" />\n    <Param ID=\"2966\" Addr=\"2966\" Item=\"GI_VC_PR_I_GAIN_5TH\" Min=\"0\" Max=\"0\" Unit=\"GI_VC_PR_I_GAIN_5TH | default=0.1\" Value=\"\" Variant=\"0.01\" />\n    <Param ID=\"2967\" Addr=\"2967\" Item=\"GI_VC_PR_I_GAIN_7TH\" Min=\"0\" Max=\"0\" Unit=\"GI_VC_PR_I_GAIN_7TH | default=0.1\" Value=\"\" Variant=\"0.01\" />\n    <Param ID=\"2968\" Addr=\"2968\" Item=\"GI_VC_PR_I_GAIN_11TH\" Min=\"0\" Max=\"0\" Unit=\"GI_VC_PR_I_GAIN_11TH | default=0.1\" Value=\"\" Variant=\"0.01\" />\n    <Param ID=\"2969\" Addr=\"2969\" Item=\"Current_Unbalance_GC_Trip_Time\" Min=\"0\" Max=\"0\" Unit=\"INV_CURRENT_UNBALANCE_GC_TRIP_TIME | default=1\" Value=\"\" Variant=\"0.1\" />\n    <Param ID=\"2970\" Addr=\"2970\" Item=\"Current_Unbalance_GI\" Min=\"0\" Max=\"0\" Unit=\"INV_CURRENT_UNBALANCE_GI | default=30\" Value=\"\" Variant=\"0.1\" />\n    <Param ID=\"2971\" Addr=\"2971\" Item=\"Current_Unbalance_GI_Trip_Time\" Min=\"0\" Max=\"0\" Unit=\"INV_CURRENT_UNBALANCE_GI_TRIP_TIME | default=5\" Value=\"\" Variant=\"0.1\" />\n    <Param ID=\"2972\" Addr=\"2972\" Item=\"Voltage_Unbalance_GC\" Min=\"0\" Max=\"0\" Unit=\"INV_VOLTAGE_UNBALANCE_GC | default=5\" Value=\"\" Variant=\"0.1\" />\n    <Param ID=\"2973\" Addr=\"2973\" Item=\"Voltage_Unbalance_GC_Trip_Time\" Min=\"0\" Max=\"0\" Unit=\"INV_VOLTAGE_UNBALANCE_GC_TRIP_TIME | default=5\" Value=\"\" Variant=\"0.1\" />\n    <Param ID=\"2974\" Addr=\"2974\" Item=\"Voltage_Unbalance_GI\" Min=\"0\" Max=\"0\" Unit=\"INV_VOLTAGE_UNBALANCE_GI | default=5\" Value=\"\" Variant=\"0.1\" />\n    <Param ID=\"2975\" Addr=\"2975\" Item=\"Voltage_Unbalance_GI_Trip_Time\" Min=\"0\" Max=\"0\" Unit=\"INV_VOLTAGE_UNBALANCE_GI_TRIP_TIME | default=5\" Value=\"\" Variant=\"0.1\" />\n    <Param ID=\"2976\" Addr=\"2976\" Item=\"Power_Not_Met_Enable\" Min=\"0\" Max=\"0\" Unit=\"INV_POWER_NOT_MET_ENABLE | default=1\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2977\" Addr=\"2977\" Item=\"Power_Not_Met_Level\" Min=\"0\" Max=\"0\" Unit=\"INV_POWER_NOT_MET_LEVEL | default=10\" Value=\"\" Variant=\"0.1\" />\n    <Param ID=\"2978\" Addr=\"2978\" Item=\"Power_Not_Met_Trip_Time\" Min=\"0\" Max=\"0\" Unit=\"INV_POWER_NOT_MET_TRIP_TIME | default=5000\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2979\" Addr=\"2979\" Item=\"CB3_Fault_Enable\" Min=\"0\" Max=\"0\" Unit=\"CB3_FAULT_ENABLE | default=1 | [RUN중 변경불가]\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2980\" Addr=\"2980\" Item=\"CB3_Trip_Time\" Min=\"0\" Max=\"0\" Unit=\"CB3_TRIP_TIME | default=100\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2981\" Addr=\"2981\" Item=\"AUX_Load_ATS_Enable\" Min=\"0\" Max=\"0\" Unit=\"AUX_LOAD_ATS_ENABLE | default=1 | [RUN중 변경불가]\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2982\" Addr=\"2982\" Item=\"AUX_Load_ATS_Fault_Enable\" Min=\"0\" Max=\"0\" Unit=\"AUX_LOAD_ATS_FAULT_ENABLE | default=1 | [RUN중 변경불가]\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2983\" Addr=\"2983\" Item=\"ATS1_Trip_Time\" Min=\"0\" Max=\"0\" Unit=\"ATS1_TRIP_TIME | default=150\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2984\" Addr=\"2984\" Item=\"ATS2_Trip_Time\" Min=\"0\" Max=\"0\" Unit=\"ATS2_TRIP_TIME | default=1000\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2985\" Addr=\"2985\" Item=\"Grid_Breaker_Enable\" Min=\"0\" Max=\"0\" Unit=\"GRID_BREAKER_ENABLE | default=0 | [RUN중 변경불가]\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2986\" Addr=\"2986\" Item=\"Grid_Breaker_Fault_Enable\" Min=\"0\" Max=\"0\" Unit=\"GRID_BREAKER_FAULT_ENABLE | default=1 | [RUN중 변경불가]\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2987\" Addr=\"2987\" Item=\"Grid_Breaker_Trip_Time\" Min=\"0\" Max=\"0\" Unit=\"GRID_BREAKER_TRIP_TIME | default=2000\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2988\" Addr=\"2988\" Item=\"Load_Breaker_Enable\" Min=\"0\" Max=\"0\" Unit=\"LOAD_BREAKER_ENABLE | default=0 | [RUN중 변경불가]\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2989\" Addr=\"2989\" Item=\"Load_Breaker_Fault_Enable\" Min=\"0\" Max=\"0\" Unit=\"LOAD_BREAKER_FAULT_ENABLE | default=1\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2990\" Addr=\"2990\" Item=\"Load_Breaker_Trip_Time\" Min=\"0\" Max=\"0\" Unit=\"LOAD_BREAKER_TRIP_TIME | default=2000\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2991\" Addr=\"2991\" Item=\"External_ATS_Enable\" Min=\"0\" Max=\"0\" Unit=\"EXTERNAL_ATS_ENABLE | default=0 | [RUN중 변경불가]\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2992\" Addr=\"2992\" Item=\"External_ATS_Fault_Enable\" Min=\"0\" Max=\"0\" Unit=\"EXTERNAL_ATS_FAULT_ENABLE | default=1\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2993\" Addr=\"2993\" Item=\"ATS_G1_Trip_Time\" Min=\"0\" Max=\"0\" Unit=\"ATS_G1_TRIP_TIME | default=1000\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2994\" Addr=\"2994\" Item=\"ATS_G2_Trip_Time\" Min=\"0\" Max=\"0\" Unit=\"ATS_G2_TRIP_TIME | default=1000\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2995\" Addr=\"2995\" Item=\"PWR_CTRL_GAIN_SCALING\" Min=\"0\" Max=\"0\" Unit=\"PWR_CTRL_GAIN_SCALING | default=0.1\" Value=\"\" Variant=\"0.0001\" />\n    <Param ID=\"2996\" Addr=\"2996\" Item=\"Auto_Retrun_GC\" Min=\"0\" Max=\"0\" Unit=\"SM_AUTO_RETURN_GC | default=0\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2997\" Addr=\"2997\" Item=\"Grid_Not_Ok_Idle\" Min=\"0\" Max=\"0\" Unit=\"SM_GRID_NOT_OK_IDLE | default=0\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"2998\" Addr=\"2998\" Item=\"Aux_Load_Over_Current_Level\" Min=\"0\" Max=\"0\" Unit=\"INV_AUXLOAD_OC_LEVEL | default=125\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"3500\" Addr=\"3500\" Item=\"Q_CTRL_OPTION\" Min=\"0\" Max=\"0\" Unit=\"Q_CTRL_OPTION | default=3\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"3501\" Addr=\"3501\" Item=\"PQ_CTRL_PRI\" Min=\"0\" Max=\"0\" Unit=\"PQ_CTRL_PRI | default=0\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"3502\" Addr=\"3502\" Item=\"Q_DIR_REVERSE\" Min=\"0\" Max=\"0\" Unit=\"Q_DIR_REVERSE | default=0\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"3503\" Addr=\"3503\" Item=\"FILTER_CAP_COMPEN\" Min=\"0\" Max=\"0\" Unit=\"FILTER_CAP_COMPEN | default=0\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"3504\" Addr=\"3504\" Item=\"FILTER_CAP\" Min=\"0\" Max=\"0\" Unit=\"FILTER_CAP | default=0\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"3505\" Addr=\"3505\" Item=\"SPF_IND\" Min=\"0\" Max=\"0\" Unit=\"SPF_IND | default=1\" Value=\"\" Variant=\"0.0001\" />\n    <Param ID=\"3506\" Addr=\"3506\" Item=\"SPF_CAP\" Min=\"0\" Max=\"0\" Unit=\"SPF_CAP | default=1\" Value=\"\" Variant=\"0.0001\" />\n    <Param ID=\"3507\" Addr=\"3507\" Item=\"QV_V1\" Min=\"0\" Max=\"0\" Unit=\"QV_V1 | default=0.5\" Value=\"\" Variant=\"0.0001\" />\n    <Param ID=\"3508\" Addr=\"3508\" Item=\"QV_V2\" Min=\"0\" Max=\"0\" Unit=\"QV_V2 | default=0.9\" Value=\"\" Variant=\"0.0001\" />\n    <Param ID=\"3509\" Addr=\"3509\" Item=\"QV_V3\" Min=\"0\" Max=\"0\" Unit=\"QV_V3 | default=1.1\" Value=\"\" Variant=\"0.0001\" />\n    <Param ID=\"3510\" Addr=\"3510\" Item=\"QV_V4\" Min=\"0\" Max=\"0\" Unit=\"QV_V4 | default=1.2\" Value=\"\" Variant=\"0.0001\" />\n    <Param ID=\"3511\" Addr=\"3511\" Item=\"QV_QMAX_IND\" Min=\"0\" Max=\"0\" Unit=\"QV_QMAX_IND | default=146.7\" Value=\"\" Variant=\"0.1\" />\n    <Param ID=\"3512\" Addr=\"3512\" Item=\"QV_QMAX_CAP\" Min=\"0\" Max=\"0\" Unit=\"QV_QMAX_CAP | default=146.7\" Value=\"\" Variant=\"0.1\" />\n    <Param ID=\"3513\" Addr=\"3513\" Item=\"Q_OFFSET\" Min=\"0\" Max=\"0\" Unit=\"Q_OFFSET | default=0\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"3514\" Addr=\"3514\" Item=\"Q_STRAY_GAIN_U15_L\" Min=\"0\" Max=\"0\" Unit=\"Q_STRAY_GAIN_U15_L | default=1\" Value=\"\" Variant=\"0.0001\" />\n    <Param ID=\"3515\" Addr=\"3515\" Item=\"Q_STRAY_GAIN_U25_L\" Min=\"0\" Max=\"0\" Unit=\"Q_STRAY_GAIN_U25_L | default=1\" Value=\"\" Variant=\"0.0001\" />\n    <Param ID=\"3516\" Addr=\"3516\" Item=\"Q_STRAY_GAIN_U35_L\" Min=\"0\" Max=\"0\" Unit=\"Q_STRAY_GAIN_U35_L | default=1\" Value=\"\" Variant=\"0.0001\" />\n    <Param ID=\"3517\" Addr=\"3517\" Item=\"Q_STRAY_GAIN_U45_L\" Min=\"0\" Max=\"0\" Unit=\"Q_STRAY_GAIN_U45_L | default=1\" Value=\"\" Variant=\"0.0001\" />\n    <Param ID=\"3518\" Addr=\"3518\" Item=\"Q_STRAY_GAIN_U55_L\" Min=\"0\" Max=\"0\" Unit=\"Q_STRAY_GAIN_U55_L | default=1\" Value=\"\" Variant=\"0.0001\" />\n    <Param ID=\"3519\" Addr=\"3519\" Item=\"Q_STRAY_GAIN_U65_L\" Min=\"0\" Max=\"0\" Unit=\"Q_STRAY_GAIN_U65_L | default=1\" Value=\"\" Variant=\"0.0001\" />\n    <Param ID=\"3520\" Addr=\"3520\" Item=\"Q_STRAY_GAIN_U75_L\" Min=\"0\" Max=\"0\" Unit=\"Q_STRAY_GAIN_U75_L | default=1\" Value=\"\" Variant=\"0.0001\" />\n    <Param ID=\"3521\" Addr=\"3521\" Item=\"Q_STRAY_GAIN_U85_L\" Min=\"0\" Max=\"0\" Unit=\"Q_STRAY_GAIN_U85_L | default=1\" Value=\"\" Variant=\"0.0001\" />\n    <Param ID=\"3522\" Addr=\"3522\" Item=\"Q_STRAY_GAIN_U95_L\" Min=\"0\" Max=\"0\" Unit=\"Q_STRAY_GAIN_U95_L | default=1\" Value=\"\" Variant=\"0.0001\" />\n    <Param ID=\"3523\" Addr=\"3523\" Item=\"Q_STRAY_GAIN_O95_L\" Min=\"0\" Max=\"0\" Unit=\"Q_STRAY_GAIN_O95_L | default=1\" Value=\"\" Variant=\"0.0001\" />\n    <Param ID=\"3524\" Addr=\"3524\" Item=\"Q_STRAY_GAIN_U15_C\" Min=\"0\" Max=\"0\" Unit=\"Q_STRAY_GAIN_U15_C | default=1\" Value=\"\" Variant=\"0.0001\" />\n    <Param ID=\"3525\" Addr=\"3525\" Item=\"Q_STRAY_GAIN_U25_C\" Min=\"0\" Max=\"0\" Unit=\"Q_STRAY_GAIN_U25_C | default=1\" Value=\"\" Variant=\"0.0001\" />\n    <Param ID=\"3526\" Addr=\"3526\" Item=\"Q_STRAY_GAIN_U35_C\" Min=\"0\" Max=\"0\" Unit=\"Q_STRAY_GAIN_U35_C | default=1\" Value=\"\" Variant=\"0.0001\" />\n    <Param ID=\"3527\" Addr=\"3527\" Item=\"Q_STRAY_GAIN_U45_C\" Min=\"0\" Max=\"0\" Unit=\"Q_STRAY_GAIN_U45_C | default=1\" Value=\"\" Variant=\"0.0001\" />\n    <Param ID=\"3528\" Addr=\"3528\" Item=\"Q_STRAY_GAIN_U55_C\" Min=\"0\" Max=\"0\" Unit=\"Q_STRAY_GAIN_U55_C | default=1\" Value=\"\" Variant=\"0.0001\" />\n    <Param ID=\"3529\" Addr=\"3529\" Item=\"Q_STRAY_GAIN_U65_C\" Min=\"0\" Max=\"0\" Unit=\"Q_STRAY_GAIN_U65_C | default=1\" Value=\"\" Variant=\"0.0001\" />\n    <Param ID=\"3530\" Addr=\"3530\" Item=\"Q_STRAY_GAIN_U75_C\" Min=\"0\" Max=\"0\" Unit=\"Q_STRAY_GAIN_U75_C | default=1\" Value=\"\" Variant=\"0.0001\" />\n    <Param ID=\"3531\" Addr=\"3531\" Item=\"Q_STRAY_GAIN_U85_C\" Min=\"0\" Max=\"0\" Unit=\"Q_STRAY_GAIN_U85_C | default=1\" Value=\"\" Variant=\"0.0001\" />\n    <Param ID=\"3532\" Addr=\"3532\" Item=\"Q_STRAY_GAIN_U95_C\" Min=\"0\" Max=\"0\" Unit=\"Q_STRAY_GAIN_U95_C | default=1\" Value=\"\" Variant=\"0.0001\" />\n    <Param ID=\"3533\" Addr=\"3533\" Item=\"Q_STRAY_GAIN_O95_C\" Min=\"0\" Max=\"0\" Unit=\"Q_STRAY_GAIN_O95_C | default=1\" Value=\"\" Variant=\"0.0001\" />\n    <Param ID=\"3534\" Addr=\"3534\" Item=\"FRT_PWM_OFF_OC_LEVEL\" Min=\"0\" Max=\"0\" Unit=\"FRT_PWM_OFF_OC_LEVEL | default=150\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"3535\" Addr=\"3535\" Item=\"FRT_PWM_OFF_OC_CNT\" Min=\"0\" Max=\"0\" Unit=\"FRT_PWM_OFF_OC_CNT | default=2\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"3536\" Addr=\"3536\" Item=\"FRT_RESTORING_DELAY_OC\" Min=\"0\" Max=\"0\" Unit=\"FRT_RESTORING_DELAY_OC | default=100\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"3537\" Addr=\"3537\" Item=\"FRT_RESTORING_DELAY_V\" Min=\"0\" Max=\"0\" Unit=\"FRT_RESTORING_DELAY_V | default=100\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"3538\" Addr=\"3538\" Item=\"FRT_HV1_LEVEL\" Min=\"0\" Max=\"0\" Unit=\"FRT_HV1_LEVEL | default=1.1\" Value=\"\" Variant=\"0.01\" />\n    <Param ID=\"3539\" Addr=\"3539\" Item=\"FRT_HV2_LEVEL\" Min=\"0\" Max=\"0\" Unit=\"FRT_HV2_LEVEL | default=1.2\" Value=\"\" Variant=\"0.01\" />\n    <Param ID=\"3540\" Addr=\"3540\" Item=\"FRT_LV1_LEVEL\" Min=\"0\" Max=\"0\" Unit=\"FRT_LV1_LEVEL | default=0.9\" Value=\"\" Variant=\"0.01\" />\n    <Param ID=\"3541\" Addr=\"3541\" Item=\"FRT_LV2_LEVEL\" Min=\"0\" Max=\"0\" Unit=\"FRT_LV2_LEVEL | default=0.5\" Value=\"\" Variant=\"0.01\" />\n    <Param ID=\"3542\" Addr=\"3542\" Item=\"FRT_LV3_LEVEL\" Min=\"0\" Max=\"0\" Unit=\"FRT_LV3_LEVEL | default=0.05\" Value=\"\" Variant=\"0.01\" />\n    <Param ID=\"3543\" Addr=\"3543\" Item=\"FRT_HF1_LEVEL\" Min=\"0\" Max=\"0\" Unit=\"FRT_HF1_LEVEL | default=61.8\" Value=\"\" Variant=\"0.01\" />\n    <Param ID=\"3544\" Addr=\"3544\" Item=\"FRT_HF2_LEVEL\" Min=\"0\" Max=\"0\" Unit=\"FRT_HF2_LEVEL | default=62\" Value=\"\" Variant=\"0.01\" />\n    <Param ID=\"3545\" Addr=\"3545\" Item=\"FRT_LF1_LEVEL\" Min=\"0\" Max=\"0\" Unit=\"FRT_LF1_LEVEL | default=58.8\" Value=\"\" Variant=\"0.01\" />\n    <Param ID=\"3546\" Addr=\"3546\" Item=\"FRT_LF2_LEVEL\" Min=\"0\" Max=\"0\" Unit=\"FRT_LF2_LEVEL | default=57\" Value=\"\" Variant=\"0.01\" />\n    <Param ID=\"3547\" Addr=\"3547\" Item=\"FRT_HV1_TIME\" Min=\"0\" Max=\"0\" Unit=\"FRT_HV1_TIME | default=0.9\" Value=\"\" Variant=\"0.1\" />\n    <Param ID=\"3548\" Addr=\"3548\" Item=\"FRT_LV1_TIME\" Min=\"0\" Max=\"0\" Unit=\"FRT_LV1_TIME | default=1.6\" Value=\"\" Variant=\"0.1\" />\n    <Param ID=\"3549\" Addr=\"3549\" Item=\"FRT_LV2_TIME\" Min=\"0\" Max=\"0\" Unit=\"FRT_LV2_TIME | default=1.1\" Value=\"\" Variant=\"0.1\" />\n    <Param ID=\"3550\" Addr=\"3550\" Item=\"FRT_LV3_TIME\" Min=\"0\" Max=\"0\" Unit=\"FRT_LV3_TIME | default=0.2\" Value=\"\" Variant=\"0.1\" />\n    <Param ID=\"3551\" Addr=\"3551\" Item=\"FRT_HF1_TIME\" Min=\"0\" Max=\"0\" Unit=\"FRT_HF1_TIME | default=0.1\" Value=\"\" Variant=\"0.1\" />\n    <Param ID=\"3552\" Addr=\"3552\" Item=\"FRT_LF1_TIME\" Min=\"0\" Max=\"0\" Unit=\"FRT_LF1_TIME | default=299\" Value=\"\" Variant=\"0.1\" />\n    <Param ID=\"3553\" Addr=\"3553\" Item=\"FRT_TRIP_TIME\" Min=\"0\" Max=\"0\" Unit=\"FRT_TRIP_TIME | default=60\" Value=\"\" Variant=\"0.1\" />\n    <Param ID=\"3554\" Addr=\"3554\" Item=\"FRT_HV1_CNT\" Min=\"0\" Max=\"0\" Unit=\"FRT_HV1_CNT | default=0\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"3555\" Addr=\"3555\" Item=\"FRT_HV2_CNT\" Min=\"0\" Max=\"0\" Unit=\"FRT_HV2_CNT | default=0\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"3556\" Addr=\"3556\" Item=\"FRT_LV1_CNT\" Min=\"0\" Max=\"0\" Unit=\"FRT_LV1_CNT | default=0\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"3557\" Addr=\"3557\" Item=\"FRT_LV2_CNT\" Min=\"0\" Max=\"0\" Unit=\"FRT_LV2_CNT | default=0\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"3558\" Addr=\"3558\" Item=\"FRT_LV3_CNT\" Min=\"0\" Max=\"0\" Unit=\"FRT_LV3_CNT | default=0\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"3559\" Addr=\"3559\" Item=\"FRT_HF1_CNT\" Min=\"0\" Max=\"0\" Unit=\"FRT_HF1_CNT | default=0\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"3560\" Addr=\"3560\" Item=\"FRT_HF2_CNT\" Min=\"0\" Max=\"0\" Unit=\"FRT_HF2_CNT | default=0\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"3561\" Addr=\"3561\" Item=\"FRT_LF1_CNT\" Min=\"0\" Max=\"0\" Unit=\"FRT_LF1_CNT | default=0\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"3562\" Addr=\"3562\" Item=\"FRT_LF2_CNT\" Min=\"0\" Max=\"0\" Unit=\"FRT_LF2_CNT | default=0\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"3563\" Addr=\"3563\" Item=\"FRT_GRID_FS_RMS_CUTOFF_HZ\" Min=\"0\" Max=\"0\" Unit=\"FRT_GRID_FS_RMS_CUTOFF_HZ | default=15\" Value=\"\" Variant=\"0.1\" />\n    <Param ID=\"3564\" Addr=\"3564\" Item=\"FAST_SWITCH_CURRENT_Offset\" Min=\"0\" Max=\"0\" Unit=\"OFS_FAST_SWITCH_CURRENT | default=0\" Value=\"\" Variant=\"0.1\" />\n    <Param ID=\"3565\" Addr=\"3565\" Item=\"FAST_SWITCH_CURRENT_Gain\" Min=\"0\" Max=\"0\" Unit=\"GN_FAST_SWITCH_CURRENT | default=1\" Value=\"\" Variant=\"0.0001\" />\n    <Param ID=\"3566\" Addr=\"3566\" Item=\"ACDC_TEST_START_ENABLE\" Min=\"0\" Max=\"0\" Unit=\"ACDC_TEST_START_ENABLE | default=0\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"3567\" Addr=\"3567\" Item=\"SD_Check_Power\" Min=\"0\" Max=\"0\" Unit=\"SD_Check_Power | default=10000\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"3568\" Addr=\"3568\" Item=\"SD_Check_Power_time\" Min=\"0\" Max=\"0\" Unit=\"SD_Check_Power_time | default=10\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"3569\" Addr=\"3569\" Item=\"ATS1_Test_Flag\" Min=\"0\" Max=\"0\" Unit=\"ATS1_Test_Flag | default=0\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"3570\" Addr=\"3570\" Item=\"ATS1_Test_Sec\" Min=\"0\" Max=\"0\" Unit=\"ATS1_Test_Sec | default=0\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"3571\" Addr=\"3571\" Item=\"ATS1_Test_Magnitude\" Min=\"0\" Max=\"0\" Unit=\"ATS1_Test_Magnitude | default=0\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"3572\" Addr=\"3572\" Item=\"Startup_FS_Num\" Min=\"0\" Max=\"0\" Unit=\"Startup_FS_Num | default=1\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"3573\" Addr=\"3573\" Item=\"Startup_FS_Ontime\" Min=\"0\" Max=\"0\" Unit=\"Startup_FS_Ontime | default=100\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"3574\" Addr=\"3574\" Item=\"IDLE_to_GC_CNT_1h\" Min=\"0\" Max=\"0\" Unit=\"IDLE_to_GC_CNT_1h | default=2\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"3575\" Addr=\"3575\" Item=\"IDLE_to_GC_CNT_2h\" Min=\"0\" Max=\"0\" Unit=\"IDLE_to_GC_CNT_2h | default=3\" Value=\"\" Variant=\"1\" />\n    <Param ID=\"3576\" Addr=\"3576\" Item=\"IDLE_to_GC_CNT_24h\" Min=\"0\" Max=\"0\" Unit=\"IDLE_to_GC_CNT_24h | default=5\" Value=\"\" Variant=\"1\" />\n  </Group>\n</Params>\n",
  "events": "<?xml version=\"1.0\" encoding=\"UTF-8\" standalone=\"yes\"?>\n<!-- M400 5CSA history events: 1..64 heavy / 81..143 light fault raised (= fault code),\n     +400 = fault cleared (FLT_CLEAR_OFFSET), 160..399 operational (Fault.h EVT_*).\n     Text from Logos EventDefinition.xml; firmware macro name where Logos has none. -->\n<HistoryEvents>\n\t<Event ID=\"1\" Description=\"Start Failure\"/>\n\t<Event ID=\"2\" Description=\"DC Over Voltage\"/>\n\t<Event ID=\"3\" Description=\"DC Over Current\"/>\n\t<Event ID=\"4\" Description=\"DC Under Voltage\"/>\n\t<Event ID=\"5\" Description=\"DC Diode Over Temp\"/>\n\t<Event ID=\"6\" Description=\"Watch Dog Fault\"/>\n\t<Event ID=\"7\" Description=\"DC Polarity Failure\"/>\n\t<Event ID=\"8\" Description=\"Aux Load Over Current\"/>\n\t<Event ID=\"9\" Description=\"DC Current Unbalance\"/>\n\t<Event ID=\"10\" Description=\"Inverter Over Voltage\"/>\n\t<Event ID=\"11\" Description=\"Inverter Under Voltage\"/>\n\t<Event ID=\"12\" Description=\"Inverter Over Frequency\"/>\n\t<Event ID=\"13\" Description=\"Inverter Under Frequency\"/>\n\t<Event ID=\"14\" Description=\"Inverter Over Current\"/>\n\t<Event ID=\"15\" Description=\"Inverter Phase Order Failure\"/>\n\t<Event ID=\"16\" Description=\"Phase Jump\"/>\n\t<Event ID=\"17\" Description=\"Under Power Fault\"/>\n\t<Event ID=\"18\" Description=\"Battery Current Sensor Abnormal\"/>\n\t<Event ID=\"19\" Description=\"PEBB Over Current\"/>\n\t<Event ID=\"20\" Description=\"PEBB OverTemp\"/>\n\t<Event ID=\"21\" Description=\"PEBB Fan Fault\"/>\n\t<Event ID=\"22\" Description=\"PEBB Fuse Fault\"/>\n\t<Event ID=\"23\" Description=\"PEBB IGBT Fault\"/>\n\t<Event ID=\"24\" Description=\"PEBB MC Fault\"/>\n\t<Event ID=\"25\" Description=\"Fast Switch Over Temp\"/>\n\t<Event ID=\"26\" Description=\"Fast Switch Fuse Fault\"/>\n\t<Event ID=\"27\" Description=\"Fast Switch IGBT Fault\"/>\n\t<Event ID=\"28\" Description=\"LB Feedback Fault\"/>\n\t<Event ID=\"29\" Description=\"GB Feedback Fault\"/>\n\t<Event ID=\"30\" Description=\"Grid Over Voltage Level1\"/>\n\t<Event ID=\"31\" Description=\"Grid Under Voltage Level1\"/>\n\t<Event ID=\"32\" Description=\"Grid Over Frequency Level1\"/>\n\t<Event ID=\"33\" Description=\"Grid Under Frequency Level1\"/>\n\t<Event ID=\"34\" Description=\"CB3 Trip\"/>\n\t<Event ID=\"35\" Description=\"Grid Over Voltage Level2\"/>\n\t<Event ID=\"36\" Description=\"Grid Under Voltage Level2\"/>\n\t<Event ID=\"37\" Description=\"Grid Over Frequency Level2\"/>\n\t<Event ID=\"38\" Description=\"Grid Under Frequency Level2\"/>\n\t<Event ID=\"39\" Description=\"Grid Side ATS (ATS_G2) Feedback Fault\"/>\n\t<Event ID=\"40\" Description=\"PPLT Side ATS (ATS_G1) Feedback Fault\"/>\n\t<Event ID=\"41\" Description=\"ATS1 Feedback Fault\"/>\n\t<Event ID=\"42\" Description=\"ATS2 Feedback Fault\"/>\n\t<Event ID=\"43\" Description=\"TR Over Temp\"/>\n\t<Event ID=\"44\" Description=\"H2/NG Mode Fault\"/>\n\t<Event ID=\"45\" Description=\"DC Voltage Unbalance\"/>\n\t<Event ID=\"46\" Description=\"ASYNC Failure\"/>\n\t<Event ID=\"47\" Description=\"CAN Failure\"/>\n\t<Event ID=\"48\" Description=\"Islanding Abnormal Fault\"/>\n\t<Event ID=\"49\" Description=\"Emergency Stop\"/>\n\t<Event ID=\"50\" Description=\"Cabinet Over Temp.\"/>\n\t<Event ID=\"51\" Description=\"Ground Fault Detection\"/>\n\t<Event ID=\"52\" Description=\"Parameter Version\"/>\n\t<Event ID=\"53\" Description=\"LOR Fault\"/>\n\t<Event ID=\"54\" Description=\"Reactor Temp Failure\"/>\n\t<Event ID=\"55\" Description=\"Reactor Fuse Fault\"/>\n\t<Event ID=\"56\" Description=\"CB.ATS1 Fault\"/>\n\t<Event ID=\"57\" Description=\"CB.ATS2 Fault\"/>\n\t<Event ID=\"58\" Description=\"VSD150 Feedback Fault\"/>\n\t<Event ID=\"59\" Description=\"SOD152 Feedback Fault\"/>\n\t<Event ID=\"60\" Description=\"PEBB Temp Unbalance\"/>\n\t<Event ID=\"61\" Description=\"Grid Under Voltage Level3\"/>\n\t<Event ID=\"62\" Description=\"CB4 Trip\"/>\n\t<Event ID=\"63\" Description=\"CB3 Fault\"/>\n\t<Event ID=\"64\" Description=\"Reverse Power Detected\"/>\n\t<Event ID=\"81\" Description=\"DC_Under_Voltage\"/>\n\t<Event ID=\"82\" Description=\"KLOR Warning\"/>\n\t<Event ID=\"83\" Description=\"Over MDL\"/>\n\t<Event ID=\"84\" Description=\"Grid Over Voltage Level1\"/>\n\t<Event ID=\"85\" Description=\"Grid Under Voltage Level1\"/>\n\t<Event ID=\"86\" Description=\"Grid Over Frequency Level1\"/>\n\t<Event ID=\"87\" Description=\"Grid Under Frequency Level1\"/>\n\t<Event ID=\"88\" Description=\"Grid Over Voltage Level2\"/>\n\t<Event ID=\"89\" Description=\"Grid Under Voltage Level2\"/>\n\t<Event ID=\"90\" Description=\"Grid Over Frequency Level2\"/>\n\t<Event ID=\"91\" Description=\"Grid Under Frequency Level2\"/>\n\t<Event ID=\"92\" Description=\"DPWM ON\"/>\n\t<Event ID=\"93\" Description=\"GFD Warning\"/>\n\t<Event ID=\"94\" Description=\"Fast Switch Current Warning\"/>\n\t<Event ID=\"95\" Description=\"SPD (Grid Side) Warning\"/>\n\t<Event ID=\"96\" Description=\"Grid Under Voltage Level3\"/>\n\t<Event ID=\"97\" Description=\"Fast Switch DC Voltage Warning\"/>\n\t<Event ID=\"98\" Description=\"DC_Brown_Out\"/>\n\t<Event ID=\"99\" Description=\"Temp_Derating\"/>\n\t<Event ID=\"100\" Description=\"Grid_Not_Ok\"/>\n\t<Event ID=\"101\" Description=\"TD_Grid_Not_Ok\"/>\n\t<Event ID=\"102\" Description=\"Wrong_Phase_Rotation\"/>\n\t<Event ID=\"103\" Description=\"Start Failure Warning\"/>\n\t<Event ID=\"104\" Description=\"CB3 Warning\"/>\n\t<Event ID=\"105\" Description=\"Grid Side ATS (ATS_G2) Feedback Warning\"/>\n\t<Event ID=\"106\" Description=\"PPLT Side ATS (ATS_G1) Feedback Warning\"/>\n\t<Event ID=\"107\" Description=\"Sync Failure\"/>\n\t<Event ID=\"108\" Description=\"Under Power Warning\"/>\n\t<Event ID=\"109\" Description=\"Inverter Phase Order Failure\"/>\n\t<Event ID=\"110\" Description=\"GBI Param Init.\"/>\n\t<Event ID=\"111\" Description=\"GI Over Current Warning\"/>\n\t<Event ID=\"112\" Description=\"Inveter Over Voltage\"/>\n\t<Event ID=\"113\" Description=\"Inveter Under Voltage\"/>\n\t<Event ID=\"114\" Description=\"Inveter Over Frequency\"/>\n\t<Event ID=\"115\" Description=\"Inveter Under Frequency\"/>\n\t<Event ID=\"117\" Description=\"Grid Over Frequency Seamless\"/>\n\t<Event ID=\"118\" Description=\"Grid Under Frequency Seamless\"/>\n\t<Event ID=\"119\" Description=\"PEBB Temp Unbalance\"/>\n\t<Event ID=\"120\" Description=\"Test Mode\"/>\n\t<Event ID=\"121\" Description=\"Inverter_Overload_Prediction\"/>\n\t<Event ID=\"122\" Description=\"Inverter_Overload\"/>\n\t<Event ID=\"123\" Description=\"PEBB FAN Warning\"/>\n\t<Event ID=\"124\" Description=\"VSD150 Feedback Warning\"/>\n\t<Event ID=\"125\" Description=\"Invalid Parameter\"/>\n\t<Event ID=\"126\" Description=\"SPD (Control Power Side) Warning\"/>\n\t<Event ID=\"127\" Description=\"24VDC PS Warning\"/>\n\t<Event ID=\"128\" Description=\"24VDC UPS Warning\"/>\n\t<Event ID=\"129\" Description=\"UPS Battery Discharge Mode\"/>\n\t<Event ID=\"130\" Description=\"Fastswitch IGBT Warning\"/>\n\t<Event ID=\"131\" Description=\"External Grid Enable Warning\"/>\n\t<Event ID=\"132\" Description=\"SOD152 Feedback Warning\"/>\n\t<Event ID=\"133\" Description=\"SEL-547 Relay Warning\"/>\n\t<Event ID=\"134\" Description=\"Disconnect_Event_Count_GC_Fast\"/>\n\t<Event ID=\"135\" Description=\"Disconnect_Event_Count_GC_Slow\"/>\n\t<Event ID=\"136\" Description=\"Disconnect_Event_Count_GI_Fast\"/>\n\t<Event ID=\"137\" Description=\"Disconnect_Event_Count_GI_Slow\"/>\n\t<Event ID=\"138\" Description=\"AC Current Unbalance\"/>\n\t<Event ID=\"139\" Description=\"AC Voltage Unbalance\"/>\n\t<Event ID=\"140\" Description=\"Temp Derating(DC Diode)\"/>\n\t<Event ID=\"141\" Description=\"Power Not Met\"/>\n\t<Event ID=\"142\" Description=\"Grid Breaker Warning\"/>\n\t<Event ID=\"143\" Description=\"Load Breaker Warning\"/>\n\t<Event ID=\"160\" Description=\"System ON\"/>\n\t<Event ID=\"161\" Description=\"System OFF\"/>\n\t<Event ID=\"162\" Description=\"Fault Reset\"/>\n\t<Event ID=\"163\" Description=\"Parameter Initialization\"/>\n\t<Event ID=\"164\" Description=\"History Initialization\"/>\n\t<Event ID=\"165\" Description=\"EVT_DATA_INIT\"/>\n\t<Event ID=\"166\" Description=\"Test Mode ON\"/>\n\t<Event ID=\"167\" Description=\"Test Mode OFF\"/>\n\t<Event ID=\"168\" Description=\"Auto Restart\"/>\n\t<Event ID=\"169\" Description=\"Boot O.K.\"/>\n\t<Event ID=\"170\" Description=\"MasterSlave ON\"/>\n\t<Event ID=\"171\" Description=\"MasterSlave OFF\"/>\n\t<Event ID=\"172\" Description=\"EVENT 172\"/>\n\t<Event ID=\"173\" Description=\"EVENT 173\"/>\n\t<Event ID=\"174\" Description=\"EVENT 174\"/>\n\t<Event ID=\"175\" Description=\"EVENT 175\"/>\n\t<Event ID=\"176\" Description=\"EVENT 176\"/>\n\t<Event ID=\"177\" Description=\"EVENT 177\"/>\n\t<Event ID=\"178\" Description=\"EVENT 178\"/>\n\t<Event ID=\"179\" Description=\"EVENT 179\"/>\n\t<Event ID=\"180\" Description=\"System ON by DI1\"/>\n\t<Event ID=\"181\" Description=\"System OFF by DI1\"/>\n\t<Event ID=\"182\" Description=\"Auto Fault Reset\"/>\n\t<Event ID=\"183\" Description=\"EVENT 183\"/>\n\t<Event ID=\"184\" Description=\"EVENT 184\"/>\n\t<Event ID=\"185\" Description=\"EVENT 185\"/>\n\t<Event ID=\"186\" Description=\"EVENT 186\"/>\n\t<Event ID=\"187\" Description=\"EVENT 187\"/>\n\t<Event ID=\"188\" Description=\"EVENT 188\"/>\n\t<Event ID=\"189\" Description=\"EVENT 189\"/>\n\t<Event ID=\"190\" Description=\"EVENT 190\"/>\n\t<Event ID=\"191\" Description=\"EVENT 191\"/>\n\t<Event ID=\"192\" Description=\"EVENT 192\"/>\n\t<Event ID=\"193\" Description=\"EVENT 193\"/>\n\t<Event ID=\"194\" Description=\"EVENT 194\"/>\n\t<Event ID=\"195\" Description=\"EVENT 195\"/>\n\t<Event ID=\"196\" Description=\"EVENT 196\"/>\n\t<Event ID=\"197\" Description=\"EVENT 197\"/>\n\t<Event ID=\"198\" Description=\"EVENT 198\"/>\n\t<Event ID=\"199\" Description=\"EVENT 199\"/>\n\t<Event ID=\"200\" Description=\"Rev\"/>\n\t<Event ID=\"201\" Description=\"LB_ON\"/>\n\t<Event ID=\"202\" Description=\"LB_OFF\"/>\n\t<Event ID=\"203\" Description=\"EX_ATS_GRID_ON\"/>\n\t<Event ID=\"204\" Description=\"EX_ATS_GRID_OFF\"/>\n\t<Event ID=\"205\" Description=\"EX_ATS_PLLT_ON\"/>\n\t<Event ID=\"206\" Description=\"EX_ATS_PLLT_OFF\"/>\n\t<Event ID=\"207\" Description=\"ATS1_ON\"/>\n\t<Event ID=\"208\" Description=\"ATS1_OFF\"/>\n\t<Event ID=\"209\" Description=\"ATS2_ON\"/>\n\t<Event ID=\"210\" Description=\"ATS2_OFF\"/>\n\t<Event ID=\"211\" Description=\"CB3_ON\"/>\n\t<Event ID=\"212\" Description=\"CB3_OFF\"/>\n\t<Event ID=\"213\" Description=\"GB_ON\"/>\n\t<Event ID=\"214\" Description=\"GB_OFF\"/>\n\t<Event ID=\"215\" Description=\"Fast Switch All On\"/>\n\t<Event ID=\"216\" Description=\"Fast Switch All Clear\"/>\n\t<Event ID=\"217\" Description=\"EVENT 217\"/>\n\t<Event ID=\"218\" Description=\"EVENT 218\"/>\n\t<Event ID=\"219\" Description=\"EVENT 219\"/>\n\t<Event ID=\"220\" Description=\"Watchdog Timeout\"/>\n\t<Event ID=\"221\" Description=\"EVENT 221\"/>\n\t<Event ID=\"222\" Description=\"EVENT 222\"/>\n\t<Event ID=\"223\" Description=\"EVENT 223\"/>\n\t<Event ID=\"224\" Description=\"EVENT 224\"/>\n\t<Event ID=\"225\" Description=\"EVENT 225\"/>\n\t<Event ID=\"226\" Description=\"EVENT 226\"/>\n\t<Event ID=\"227\" Description=\"EVENT 227\"/>\n\t<Event ID=\"228\" Description=\"EVENT 228\"/>\n\t<Event ID=\"229\" Description=\"EVENT 229\"/>\n\t<Event ID=\"230\" Description=\"EVT_CHG_WH_OVER_CLEAR\"/>\n\t<Event ID=\"231\" Description=\"EVT_DCHG_WH_OVER_CLEAR\"/>\n\t<Event ID=\"232\" Description=\"EVENT 232\"/>\n\t<Event ID=\"233\" Description=\"EVENT 233\"/>\n\t<Event ID=\"234\" Description=\"EVENT 234\"/>\n\t<Event ID=\"235\" Description=\"EVENT 235\"/>\n\t<Event ID=\"236\" Description=\"EVENT 236\"/>\n\t<Event ID=\"237\" Description=\"EVENT 237\"/>\n\t<Event ID=\"238\" Description=\"EVENT 238\"/>\n\t<Event ID=\"239\" Description=\"EVENT 239\"/>\n\t<Event ID=\"240\" Description=\"INFO: [PCC NOT BLACKOUT]\"/>\n\t<Event ID=\"241\" Description=\"INFO: [PCC NOT OK]\"/>\n\t<Event ID=\"242\" Description=\"INFO: [SW_AND_CB_NOT_ON]\"/>\n\t<Event ID=\"243\" Description=\"INFO: [SW_OR_CB_NOT_OFF]\"/>\n\t<Event ID=\"244\" Description=\"[PCC Blackout Level2]\"/>\n\t<Event ID=\"245\" Description=\"INFO: PWM_OFF_RESYNC\"/>\n\t<Event ID=\"246\" Description=\"EVT_PCC_LEVEL1_5SEC\"/>\n\t<Event ID=\"247\" Description=\"EVT_GI_A\"/>\n\t<Event ID=\"248\" Description=\"EVT_GI_B\"/>\n\t<Event ID=\"249\" Description=\"EVENT 249\"/>\n\t<Event ID=\"250\" Description=\"EVENT Inverter_Overload_Level1\"/>\n\t<Event ID=\"251\" Description=\"EVENT Inverter_Overload_Level2\"/>\n\t<Event ID=\"252\" Description=\"EVENT Inverter_Overload_Level3\"/>\n\t<Event ID=\"253\" Description=\"EVENT Inverter_Overload_Level4\"/>\n\t<Event ID=\"254\" Description=\"EVENT Inverter_Overload_Level5\"/>\n\t<Event ID=\"255\" Description=\"EVENT CMD: Active_Power\"/>\n\t<Event ID=\"256\" Description=\"EVENT CMD: Reactive_Power\"/>\n\t<Event ID=\"257\" Description=\"EVENT 257\"/>\n\t<Event ID=\"258\" Description=\"EVENT 258\"/>\n\t<Event ID=\"259\" Description=\"EVENT 259\"/>\n\t<Event ID=\"260\" Description=\"EVENT 260\"/>\n\t<Event ID=\"261\" Description=\"EVENT 261\"/>\n\t<Event ID=\"262\" Description=\"EVENT 262\"/>\n\t<Event ID=\"263\" Description=\"EVENT 263\"/>\n\t<Event ID=\"264\" Description=\"EVENT 264\"/>\n\t<Event ID=\"265\" Description=\"EVENT 265\"/>\n\t<Event ID=\"266\" Description=\"EVENT 266\"/>\n\t<Event ID=\"267\" Description=\"EVENT 267\"/>\n\t<Event ID=\"268\" Description=\"EVENT 268\"/>\n\t<Event ID=\"269\" Description=\"EVENT 269\"/>\n\t<Event ID=\"270\" Description=\"EVENT 270\"/>\n\t<Event ID=\"271\" Description=\"EVENT 271\"/>\n\t<Event ID=\"272\" Description=\"EVENT 272\"/>\n\t<Event ID=\"273\" Description=\"EVENT 273\"/>\n\t<Event ID=\"274\" Description=\"EVENT 274\"/>\n\t<Event ID=\"275\" Description=\"EVENT 275\"/>\n\t<Event ID=\"276\" Description=\"EVENT 276\"/>\n\t<Event ID=\"277\" Description=\"EVENT 277\"/>\n\t<Event ID=\"278\" Description=\"EVENT 278\"/>\n\t<Event ID=\"279\" Description=\"EVENT 279\"/>\n\t<Event ID=\"280\" Description=\"EVENT 280\"/>\n\t<Event ID=\"281\" Description=\"EVENT 281\"/>\n\t<Event ID=\"282\" Description=\"EVENT 282\"/>\n\t<Event ID=\"283\" Description=\"EVENT 283\"/>\n\t<Event ID=\"284\" Description=\"EVENT 284\"/>\n\t<Event ID=\"285\" Description=\"EVENT 285\"/>\n\t<Event ID=\"286\" Description=\"EVENT 286\"/>\n\t<Event ID=\"287\" Description=\"EVENT 287\"/>\n\t<Event ID=\"288\" Description=\"EVENT 288\"/>\n\t<Event ID=\"289\" Description=\"EVENT 289\"/>\n\t<Event ID=\"290\" Description=\"EVENT 290\"/>\n\t<Event ID=\"291\" Description=\"EVENT 291\"/>\n\t<Event ID=\"292\" Description=\"EVENT 292\"/>\n\t<Event ID=\"293\" Description=\"EVENT 293\"/>\n\t<Event ID=\"294\" Description=\"EVENT 294\"/>\n\t<Event ID=\"295\" Description=\"EVENT 295\"/>\n\t<Event ID=\"296\" Description=\"EVENT 296\"/>\n\t<Event ID=\"297\" Description=\"EVENT 297\"/>\n\t<Event ID=\"298\" Description=\"EVENT 298\"/>\n\t<Event ID=\"299\" Description=\"EVENT 299\"/>\n\t<Event ID=\"300\" Description=\"Status: PCS: Fault\"/>\n\t<Event ID=\"301\" Description=\"Status: PCS: Stop\"/>\n\t<Event ID=\"302\" Description=\"Status: DC Charge\"/>\n\t<Event ID=\"303\" Description=\"Status: AC Generate\"/>\n\t<Event ID=\"304\" Description=\"Status: Start Sync\"/>\n\t<Event ID=\"305\" Description=\"Status: Run\"/>\n\t<Event ID=\"306\" Description=\"Status: Islanding\"/>\n\t<Event ID=\"307\" Description=\"Status: Resync\"/>\n\t<Event ID=\"308\" Description=\"Status: Test\"/>\n\t<Event ID=\"309\" Description=\"EVENT Auto Return GC\"/>\n\t<Event ID=\"310\" Description=\"&gt;&gt;MCB(State)-LB: Reset State\"/>\n\t<Event ID=\"311\" Description=\"&gt;&gt;MCB(State)-LB: Off State\"/>\n\t<Event ID=\"312\" Description=\"&gt;&gt;MCB(State)-LB: On State\"/>\n\t<Event ID=\"313\" Description=\"&gt;&gt;MCB(State)-LB: Trip State\"/>\n\t<Event ID=\"314\" Description=\"&gt;&gt;MCB(State)-GB: Reset State\"/>\n\t<Event ID=\"315\" Description=\"&gt;&gt;MCB(State)-GB: Off State\"/>\n\t<Event ID=\"316\" Description=\"&gt;&gt;MCB(State)-GB: On State\"/>\n\t<Event ID=\"317\" Description=\"&gt;&gt;MCB(State)-GB: Trip State\"/>\n\t<Event ID=\"318\" Description=\"&gt;&gt;MCB(State)-CB3: Reset\"/>\n\t<Event ID=\"319\" Description=\"&gt;&gt;MCB(State)-CB3: Open\"/>\n\t<Event ID=\"320\" Description=\"&gt;&gt;MCB(State)-CB3: Closed\"/>\n\t<Event ID=\"321\" Description=\"&gt;&gt;MCB(State)-CB3: Trip\"/>\n\t<Event ID=\"322\" Description=\"&gt;STATE:V005_INIT\"/>\n\t<Event ID=\"323\" Description=\"&gt;STATE:V010_INTRO\"/>\n\t<Event ID=\"324\" Description=\"&gt;STATE:V011_AC_GEN\"/>\n\t<Event ID=\"325\" Description=\"&gt;STATE:V012_START_SYNC_FAST\"/>\n\t<Event ID=\"326\" Description=\"&gt;STATE:V013_ATS1_ON\"/>\n\t<Event ID=\"327\" Description=\"&gt;STATE:V014_ATS2_OFF\"/>\n\t<Event ID=\"328\" Description=\"&gt;STATE:V015_LOAD_TRANS\"/>\n\t<Event ID=\"329\" Description=\"&gt;STATE:V016_START_SYNC_SLOW\"/>\n\t<Event ID=\"330\" Description=\"&gt;STATE:V017_ATS2_ON\"/>\n\t<Event ID=\"331\" Description=\"&gt;STATE:V018_ATS1_OFF\"/>\n\t<Event ID=\"332\" Description=\"&gt;STATE:V019_PWM_OFF\"/>\n\t<Event ID=\"333\" Description=\"&gt;STATE:V026_IDLE\"/>\n\t<Event ID=\"334\" Description=\"&gt;STATE:V040_START_SYNC_SLOW\"/>\n\t<Event ID=\"335\" Description=\"&gt;STATE:V042_CB3_LB_ON\"/>\n\t<Event ID=\"336\" Description=\"&gt;STATE:V050_INV_GC\"/>\n\t<Event ID=\"337\" Description=\"&gt;STATE:V052_RAMP_DOWN_P\"/>\n\t<Event ID=\"338\" Description=\"&gt;STATE:V054_CB3_LB_OFF\"/>\n\t<Event ID=\"339\" Description=\"&gt;STATE:V030_GB_OFF\"/>\n\t<Event ID=\"340\" Description=\"&gt;STATE:V032_GI_HOLD\"/>\n\t<Event ID=\"341\" Description=\"&gt;STATE:V034_CB3_LB_ON\"/>\n\t<Event ID=\"342\" Description=\"&gt;STATE:V080_INV_GI\"/>\n\t<Event ID=\"343\" Description=\"&gt;STATE:V082_START_SYNC_SLOW\"/>\n\t<Event ID=\"344\" Description=\"&gt;STATE:V084_ATS_G2_ON\"/>\n\t<Event ID=\"345\" Description=\"&gt;STATE:V086_CB3_LB_OFF\"/>\n\t<Event ID=\"346\" Description=\"&gt;STATE:V088_GB_ON\"/>\n\t<Event ID=\"347\" Description=\"&gt;STATE:V070_START_SYNC_SLOW\"/>\n\t<Event ID=\"348\" Description=\"&gt;STATE:V072_ATS_G2_ON\"/>\n\t<Event ID=\"349\" Description=\"&gt;STATE:V074_GB_ON\"/>\n\t<Event ID=\"350\" Description=\"&gt;STATE:V076_GB_OFF\"/>\n\t<Event ID=\"351\" Description=\"&gt;STATE:V150_TEST_MODE\"/>\n\t<Event ID=\"352\" Description=\"&gt;STATE:V200_SHUTDOWN\"/>\n\t<Event ID=\"353\" Description=\"&gt;CMD:PV140_INV_ON\"/>\n\t<Event ID=\"354\" Description=\"&gt;CMD:PV140_INV_OFF\"/>\n\t<Event ID=\"355\" Description=\"&gt;CMD:PV150_TRANS_GC\"/>\n\t<Event ID=\"356\" Description=\"&gt;CMD:PV150_TRANS_GI\"/>\n\t<Event ID=\"357\" Description=\"&gt;CMD:PV160_TRANS_IDLE\"/>\n\t<Event ID=\"358\" Description=\"&gt;CMD:PV200_Normal_Shutdown\"/>\n\t<Event ID=\"359\" Description=\"&gt;CMD:Emergency_PCS_Shutdown\"/>\n\t<Event ID=\"360\" Description=\"EVT_HTR400_ALL_OFF\"/>\n\t<Event ID=\"361\" Description=\"CMD:CMD_GC_Off\"/>\n\t<Event ID=\"362\" Description=\"CMD:CMD_GI_Off\"/>\n\t<Event ID=\"363\" Description=\"CMD:SLOW_GI\"/>\n\t<Event ID=\"364\" Description=\"EVENT 364\"/>\n\t<Event ID=\"365\" Description=\"EVENT 365\"/>\n\t<Event ID=\"366\" Description=\"EVENT 366\"/>\n\t<Event ID=\"367\" Description=\"EVENT 367\"/>\n\t<Event ID=\"368\" Description=\"EVENT 368\"/>\n\t<Event ID=\"369\" Description=\"EVENT 369\"/>\n\t<Event ID=\"370\" Description=\"EVENT 370\"/>\n\t<Event ID=\"371\" Description=\"[PCC Blackout Level1]\"/>\n\t<Event ID=\"372\" Description=\"EVT GC TO IDLE\"/>\n\t<Event ID=\"373\" Description=\"EVT_GC_TO_IDLE2\"/>\n\t<Event ID=\"374\" Description=\"EVT_GC_TO_IDLE3\"/>\n\t<Event ID=\"375\" Description=\"EVT_GC_TO_IDLE4\"/>\n\t<Event ID=\"376\" Description=\"EVT_GC_TO_IDLE5\"/>\n\t<Event ID=\"377\" Description=\"EVENT 377\"/>\n\t<Event ID=\"378\" Description=\"EVENT 378\"/>\n\t<Event ID=\"379\" Description=\"EVENT 379\"/>\n\t<Event ID=\"380\" Description=\"FastSwitch Num: 0\"/>\n\t<Event ID=\"381\" Description=\"FastSwitch Num: 1\"/>\n\t<Event ID=\"382\" Description=\"FastSwitch Num: 2\"/>\n\t<Event ID=\"383\" Description=\"FastSwitch Num: 3\"/>\n\t<Event ID=\"384\" Description=\"FastSwitch Num: 4\"/>\n\t<Event ID=\"385\" Description=\"FastSwitch Num: 5\"/>\n\t<Event ID=\"386\" Description=\"FastSwitch Num: 6\"/>\n\t<Event ID=\"387\" Description=\"EVT_TEST_VDS_FAULT\"/>\n\t<Event ID=\"388\" Description=\"EVT_PWM_OFF\"/>\n\t<Event ID=\"389\" Description=\"EVT VOLT SUPPRESS\"/>\n\t<Event ID=\"390\" Description=\"Reverse Power Detected\"/>\n\t<Event ID=\"391\" Description=\"EVT_AC_DC_CONV_STATE_STAND_BY\"/>\n\t<Event ID=\"392\" Description=\"EVT_AC_DC_CONV_STATE_DC_CHARGE\"/>\n\t<Event ID=\"393\" Description=\"EVT_AC_DC_CONV_STATE_CB3_CLOSE\"/>\n\t<Event ID=\"394\" Description=\"EVT_AC_DC_CONV_STATE_RUN\"/>\n\t<Event ID=\"395\" Description=\"EVT_FSW_30M_TIMER_ACTIVE\"/>\n\t<Event ID=\"396\" Description=\"EVT_FSW_25M_TIMER_ACTIVE\"/>\n\t<Event ID=\"397\" Description=\"EVT_FSW_47S_TIMER_FINISH\"/>\n\t<Event ID=\"398\" Description=\"EVT_FSW_45_TIMER_FINISH\"/>\n\t<Event ID=\"399\" Description=\"EVT_FSW_5S_TIMER_FINISH\"/>\n\t<Event ID=\"401\" Description=\"Start Failure Clear\"/>\n\t<Event ID=\"402\" Description=\"DC Over Voltage Clear\"/>\n\t<Event ID=\"403\" Description=\"DC Over Current Clear\"/>\n\t<Event ID=\"404\" Description=\"DC Under Voltage Clear\"/>\n\t<Event ID=\"405\" Description=\"DC Diode Over Temp Clear\"/>\n\t<Event ID=\"406\" Description=\"Watch Dog Fault Clear\"/>\n\t<Event ID=\"407\" Description=\"DC Polarity Failure Clear\"/>\n\t<Event ID=\"408\" Description=\"Aux Load Over Current Clear\"/>\n\t<Event ID=\"409\" Description=\"DC Current Abnormal Clear\"/>\n\t<Event ID=\"410\" Description=\"Inverter Over Voltage Clear\"/>\n\t<Event ID=\"411\" Description=\"Inverter Under Voltage Clear\"/>\n\t<Event ID=\"412\" Description=\"Inverter Over Frequency Clear\"/>\n\t<Event ID=\"413\" Description=\"Inverter Under Frequency Clear\"/>\n\t<Event ID=\"414\" Description=\"Inverter Over Current Clear\"/>\n\t<Event ID=\"415\" Description=\"Inverter Phase Order Failure Clear\"/>\n\t<Event ID=\"416\" Description=\"Phase Jump Clear\"/>\n\t<Event ID=\"417\" Description=\"Under Power Fault Clear\"/>\n\t<Event ID=\"418\" Description=\"Battery Current Sensor Abnormal Clear\"/>\n\t<Event ID=\"419\" Description=\"PEBB Over Current Clear\"/>\n\t<Event ID=\"420\" Description=\"PEBB OverTemp Clear\"/>\n\t<Event ID=\"421\" Description=\"PEBB Fan Fault Clear\"/>\n\t<Event ID=\"422\" Description=\"PEBB Fuse Fault Clear\"/>\n\t<Event ID=\"423\" Description=\"PEBB IGBT Fault Clear\"/>\n\t<Event ID=\"424\" Description=\"PEBB MC Fault Clear\"/>\n\t<Event ID=\"425\" Description=\"Fast Switch Over Temp Clear\"/>\n\t<Event ID=\"426\" Description=\"Fast Switch Fuse Fault Clear\"/>\n\t<Event ID=\"427\" Description=\"Fast Switch IGBT Fault Clear\"/>\n\t<Event ID=\"428\" Description=\"LB Feedback Fault Clear\"/>\n\t<Event ID=\"429\" Description=\"GB Feedback Fault Clear\"/>\n\t<Event ID=\"430\" Description=\"Grid Over Voltage Level1 Clear\"/>\n\t<Event ID=\"431\" Description=\"Grid Under Voltage Level1 Clear\"/>\n\t<Event ID=\"432\" Description=\"Grid Over Frequency Level1 Clear\"/>\n\t<Event ID=\"433\" Description=\"Grid Under Frequency Level1 Clear\"/>\n\t<Event ID=\"434\" Description=\"CB Trip Clear\"/>\n\t<Event ID=\"435\" Description=\"Grid Over Voltage Level2 Clear\"/>\n\t<Event ID=\"436\" Description=\"Grid Under Voltage Level2 Clear\"/>\n\t<Event ID=\"437\" Description=\"Grid Over Frequency Level2 Clear\"/>\n\t<Event ID=\"438\" Description=\"Grid Under Frequency Level2 Clear\"/>\n\t<Event ID=\"439\" Description=\"Grid Side ATS (ATS_G2) Feedback Fault Clear\"/>\n\t<Event ID=\"440\" Description=\"PPLT Side ATS (ATS_G1) Feedback Fault Clear\"/>\n\t<Event ID=\"441\" Description=\"ATS1 Feedback Fault Clear\"/>\n\t<Event ID=\"442\" Description=\"ATS2 Feedback Fault Clear\"/>\n\t<Event ID=\"443\" Description=\"TR Over Temp Clear\"/>\n\t<Event ID=\"444\" Description=\"H2/NG Mode Fault Clear\"/>\n\t<Event ID=\"445\" Description=\"DC Voltage Unbalance Clear\"/>\n\t<Event ID=\"446\" Description=\"ASYNC Failure Clear\"/>\n\t<Event ID=\"447\" Description=\"CAN Failure Clear\"/>\n\t<Event ID=\"448\" Description=\"Islanding Abnormal Fault Clear\"/>\n\t<Event ID=\"449\" Description=\"FLTH_EPO Clear\"/>\n\t<Event ID=\"450\" Description=\"FLTH_CABINET_OT Clear\"/>\n\t<Event ID=\"451\" Description=\"Ground Fault Detection Clear\"/>\n\t<Event ID=\"452\" Description=\"Parameter Version Clear\"/>\n\t<Event ID=\"453\" Description=\"LOR Clear\"/>\n\t<Event ID=\"454\" Description=\"Reactor Temp Failure Clear\"/>\n\t<Event ID=\"455\" Description=\"Reactor Fuse Fault Clear\"/>\n\t<Event ID=\"456\" Description=\"CB.ATS1 Fault Clear\"/>\n\t<Event ID=\"457\" Description=\"CB.ATS2 Fault Clear\"/>\n\t<Event ID=\"458\" Description=\"VSD150 Feedback Fault Clear\"/>\n\t<Event ID=\"459\" Description=\"SOD152 Feedback Fault Clear\"/>\n\t<Event ID=\"460\" Description=\"PEBB Temp Unbalance Clear\"/>\n\t<Event ID=\"461\" Description=\"Grid Under Voltage Level3 Clear\"/>\n\t<Event ID=\"462\" Description=\"CB4 Trip Clear\"/>\n\t<Event ID=\"463\" Description=\"HMI-MCU Communication Error Clear\"/>\n\t<Event ID=\"464\" Description=\"Reverse Power Detected Clear\"/>\n\t<Event ID=\"481\" Description=\"DC_Under_Voltage_Clear\"/>\n\t<Event ID=\"482\" Description=\"KLORPCS Warning Clear\"/>\n\t<Event ID=\"483\" Description=\"FLTL_OVER_MDL Clear\"/>\n\t<Event ID=\"484\" Description=\"Grid Over Voltage Level1 Clear\"/>\n\t<Event ID=\"485\" Description=\"Grid Under Voltage Level1 Clear\"/>\n\t<Event ID=\"486\" Description=\"Grid Over Frequency Level1 Clear\"/>\n\t<Event ID=\"487\" Description=\"Grid Under Frequency Level1 Clear\"/>\n\t<Event ID=\"488\" Description=\"Grid Over Voltage Level2 Clear\"/>\n\t<Event ID=\"489\" Description=\"Grid Under Voltage Level2 Clear\"/>\n\t<Event ID=\"490\" Description=\"Grid Over Frequency Level2 Clear\"/>\n\t<Event ID=\"491\" Description=\"Grid Under Frequency Level2 Clear\"/>\n\t<Event ID=\"492\" Description=\"DPWM OFF\"/>\n\t<Event ID=\"493\" Description=\"GFD Warning Clear\"/>\n\t<Event ID=\"494\" Description=\"Fast Switch Current Warning Clear\"/>\n\t<Event ID=\"495\" Description=\"SPD (Grid Side) Warning Clear\"/>\n\t<Event ID=\"496\" Description=\"Grid Under Voltage Level3 Clear\"/>\n\t<Event ID=\"497\" Description=\"Fast Switch DC Voltage Warning\"/>\n\t<Event ID=\"498\" Description=\"DC Brown Out Clear\"/>\n\t<Event ID=\"499\" Description=\"Temp Derating Clear\"/>\n\t<Event ID=\"500\" Description=\"Grid_Not_Ok_Clear\"/>\n\t<Event ID=\"501\" Description=\"TD_Grid_Not_Ok_Clear\"/>\n\t<Event ID=\"502\" Description=\"Wrong_Phase_Rotation_Clear\"/>\n\t<Event ID=\"503\" Description=\"Start Failure Warning Clear\"/>\n\t<Event ID=\"504\" Description=\"CB3 Warning Clear\"/>\n\t<Event ID=\"505\" Description=\"Grid Side ATS (ATS_G2) Feedback Warning Clear\"/>\n\t<Event ID=\"506\" Description=\"PPLT Side ATS (ATS_G1) Feedback Warning Clear\"/>\n\t<Event ID=\"507\" Description=\"Sync Failure Clear\"/>\n\t<Event ID=\"508\" Description=\"Under Power Warning Clear\"/>\n\t<Event ID=\"509\" Description=\"Inverter Phase Order Failure Clear\"/>\n\t<Event ID=\"510\" Description=\"FLTL_GBI_PARAM_ERR Clear\"/>\n\t<Event ID=\"511\" Description=\"GI Over Current Warning Clear\"/>\n\t<Event ID=\"512\" Description=\"Grid Over Voltage Warning Clear\"/>\n\t<Event ID=\"513\" Description=\"Grid Under Voltage Warning Clear\"/>\n\t<Event ID=\"514\" Description=\"Grid Over Frequency Warning Clear\"/>\n\t<Event ID=\"515\" Description=\"Grid Under Frequency Warning Clear\"/>\n\t<Event ID=\"517\" Description=\"Grid Over Frequency Seamless Clear\"/>\n\t<Event ID=\"518\" Description=\"Grid Under Frequency Seamless Clear\"/>\n\t<Event ID=\"519\" Description=\"PEBB Temp Unbalance Clear\"/>\n\t<Event ID=\"520\" Description=\"FLTL_TEST_RUN Clear\"/>\n\t<Event ID=\"521\" Description=\"Inverter_Overload_Prediction_Clear\"/>\n\t<Event ID=\"522\" Description=\"Inverter_Overload_Clear\"/>\n\t<Event ID=\"523\" Description=\"PEBB FAN warning Clear\"/>\n\t<Event ID=\"524\" Description=\"VSD150 Feedback Warning Clear\"/>\n\t<Event ID=\"525\" Description=\"FLTL_INVALID_PARAM Clear\"/>\n\t<Event ID=\"526\" Description=\"SPD (Control Power Side) Warning Clear\"/>\n\t<Event ID=\"527\" Description=\"24VDC PS Warning Clear\"/>\n\t<Event ID=\"528\" Description=\"24VDC UPS Warning Clear\"/>\n\t<Event ID=\"529\" Description=\"UPS Battery Discharge Mode Clear\"/>\n\t<Event ID=\"530\" Description=\"Fastswitch IGBT Warning Clear\"/>\n\t<Event ID=\"531\" Description=\"External Grid Enable Warning Clear\"/>\n\t<Event ID=\"532\" Description=\"SOD152 Feedback Warning Clear\"/>\n\t<Event ID=\"533\" Description=\"SEL-547 Relay Warning Clear\"/>\n\t<Event ID=\"534\" Description=\"Disconnect_Event_Count_GC_Fast_Clear\"/>\n\t<Event ID=\"535\" Description=\"Disconnect_Event_Count_GC_Slow_Clear\"/>\n\t<Event ID=\"536\" Description=\"Disconnect_Event_Count_GI_Fast_Clear\"/>\n\t<Event ID=\"537\" Description=\"Disconnect_Event_Count_GI_Slow_Clear\"/>\n\t<Event ID=\"538\" Description=\"AC Current Unbalance Clear\"/>\n\t<Event ID=\"539\" Description=\"AC Voltage Unbalance Clear\"/>\n\t<Event ID=\"540\" Description=\"Temp Derating(DC Diode) Clear\"/>\n\t<Event ID=\"541\" Description=\"Power Not Met Clear\"/>\n\t<Event ID=\"542\" Description=\"Grid Breaker Warning Clear\"/>\n\t<Event ID=\"543\" Description=\"Load Breaker Warning Clear\"/>\n\t<Event ID=\"559\" Description=\"Light Max Clear\"/>\n</HistoryEvents>\n",
  "faults": "<?xml version=\"1.0\" encoding=\"UTF-8\" standalone=\"yes\"?>\n<!-- M400 5CSA fault text. Entry k = fault code k+1 (Fault.h).\n     Heavy code c -> uFault bit c-1 (40055..40058); light code c -> uFault[2..3] bit c-80\n     = global bit c-16, so warningStartBit=64 / warningDescOffset=15 both land on entry c-1.\n     Text from Logos FaultDescription.xml, firmware macro name where Logos is blank. -->\n<Data>\n\t<Description Name=\"Start Failure\" /> <!-- 1 FLTH_START_FAILURE -->\n\t<Description Name=\"DC Over Voltage\" /> <!-- 2 FLTH_DC_OVER_VOLTAGE -->\n\t<Description Name=\"DC Over Current\" /> <!-- 3 FLTH_DC_OVER_CURRENT -->\n\t<Description Name=\"DC Under Voltage\" /> <!-- 4 FLTH_DC_UNDER_VOLTAGE -->\n\t<Description Name=\"DC Diode Over Temp\" /> <!-- 5 FLTH_DC_DIODE_OT -->\n\t<Description Name=\"Watch Dog Fault\" /> <!-- 6 FLTH_WATCH_DOG -->\n\t<Description Name=\"DC Polarity Failure\" /> <!-- 7 FLTH_DC_POLARITY_REVERSAL -->\n\t<Description Name=\"Aux Load Over Current\" /> <!-- 8 FLTH_AUXLOAD_OC -->\n\t<Description Name=\"DC Current Unbalance\" /> <!-- 9 FLTH_DC_CURRENT_UNBALANCE -->\n\t<Description Name=\"Inverter Over Voltage\" /> <!-- 10 FLTH_INV_OV -->\n\t<Description Name=\"Inverter Under Voltage\" /> <!-- 11 FLTH_INV_UV -->\n\t<Description Name=\"Inverter Over Frequency\" /> <!-- 12 FLTH_INV_OF -->\n\t<Description Name=\"Inverter Under Frequency\" /> <!-- 13 FLTH_INV_UF -->\n\t<Description Name=\"Inverter Over Current\" /> <!-- 14 FLTH_INV_OC -->\n\t<Description Name=\"Inverter Phase Order Failure\" /> <!-- 15 FLTH_INV_PHASE -->\n\t<Description Name=\"Phase Jump\" /> <!-- 16 FLTH_INV_PHASE_JUMP -->\n\t<Description Name=\"Under Power Fault\" /> <!-- 17 FLTH_UNDER_POWER -->\n\t<Description Name=\"Battery Current Sensor Abnormal\" /> <!-- 18 FLTH_BATT_I -->\n\t<Description Name=\"PEBB Over Current\" /> <!-- 19 FLTH_PEBB_OC -->\n\t<Description Name=\"PEBB Over Temp\" /> <!-- 20 FLTH_PEBB_OVERTEMP -->\n\t<Description Name=\"PEBB Fan Fault\" /> <!-- 21 FLTH_PEBB_FAN_FAULT -->\n\t<Description Name=\"PEBB Fuse Fault\" /> <!-- 22 FLTH_PEBB_FUSE_FAULT -->\n\t<Description Name=\"PEBB IGBT Fault\" /> <!-- 23 FLTH_PEBB_IGBT -->\n\t<Description Name=\"PEBB MC Fault\" /> <!-- 24 FLTH_PEBB_MC -->\n\t<Description Name=\"Fast Switch Over Temp\" /> <!-- 25 FLTH_FS_OT -->\n\t<Description Name=\"Fast Switch Fuse Fault\" /> <!-- 26 FLTH_FS_FUSE -->\n\t<Description Name=\"Fast Switch IGBT Fault\" /> <!-- 27 FLTH_FS_IGBT -->\n\t<Description Name=\"LB Feedback Fault\" /> <!-- 28 FLTH_LOAD_LB -->\n\t<Description Name=\"GB Feedback Fault\" /> <!-- 29 FLTH_GRID_GB -->\n\t<Description Name=\"Grid Over Voltage Level1\" /> <!-- 30 FLTH_GRID_OV_LEVEL1 -->\n\t<Description Name=\"Grid Under Voltage Level1\" /> <!-- 31 FLTH_GRID_UV_LEVEL1 -->\n\t<Description Name=\"Grid Over Frequency Level1\" /> <!-- 32 FLTH_GRID_OF_LEVEL1 -->\n\t<Description Name=\"Grid Under Frequency Level1\" /> <!-- 33 FLTH_GRID_UF_LEVEL1 -->\n\t<Description Name=\"CB3 Trip\" /> <!-- 34 FLTH_GRID_CB_TRIP -->\n\t<Description Name=\"Grid Over Voltage Level2\" /> <!-- 35 FLTH_GRID_OV_LEVEL2 -->\n\t<Description Name=\"Grid Under Voltage Level2\" /> <!-- 36 FLTH_GRID_UV_LEVEL2 -->\n\t<Description Name=\"Grid Over Frequency Level2\" /> <!-- 37 FLTH_GRID_OF_LEVEL2 -->\n\t<Description Name=\"Grid Under Frequency Level2\" /> <!-- 38 FLTH_GRID_UF_LEVEL2 -->\n\t<Description Name=\"Grid Side ATS (ATS_G2) Feedback Fault\" /> <!-- 39 FLTH_EX_ATS_GRID -->\n\t<Description Name=\"PPLT Side ATS (ATS_G1) Feedback Fault\" /> <!-- 40 FLTH_EX_ATS_PPLT -->\n\t<Description Name=\"ATS1 Feedback Fault\" /> <!-- 41 FLTH_ATS1 -->\n\t<Description Name=\"ATS2 Feedback Fault\" /> <!-- 42 FLTH_ATS2 -->\n\t<Description Name=\"TR Over Temp\" /> <!-- 43 FLTH_TR_TEMP -->\n\t<Description Name=\"H2/NG Mode Fault\" /> <!-- 44 FLTH_H2_NG_MODE_FAIL -->\n\t<Description Name=\"DC Voltage Unbalance\" /> <!-- 45 FLTH_DC_VOLTAGE_UNBALANCE -->\n\t<Description Name=\"ASYNC Failure\" /> <!-- 46 FLTH_ASYNC -->\n\t<Description Name=\"CAN Failure\" /> <!-- 47 FLTH_CAN -->\n\t<Description Name=\"Islanding Abnormal Fault\" /> <!-- 48 FLTH_ISLANDING_ABNORMAL -->\n\t<Description Name=\"Emergency Stop\" /> <!-- 49 FLTH_EPO -->\n\t<Description Name=\"Cabinet Over Temp.\" /> <!-- 50 FLTH_FIRE -->\n\t<Description Name=\"Ground Fault Detection\" /> <!-- 51 FLTH_GFD -->\n\t<Description Name=\"Paramerter Version\" /> <!-- 52 FLTH_PARA_VERSION -->\n\t<Description Name=\"LOR Fault\" /> <!-- 53 FLTH_LOR_ECS -->\n\t<Description Name=\"Reactor Temp Failure\" /> <!-- 54 FLTH_REACTOR_OT -->\n\t<Description Name=\"Reactor Fuse Fault\" /> <!-- 55 FLTH_REACTOR_FUSE -->\n\t<Description Name=\"CB.ATS1 Fault\" /> <!-- 56 FLTH_ATS1_SIDE_CB -->\n\t<Description Name=\"CB.ATS2 Fault\" /> <!-- 57 FLTH_ATS2_SIDE_CB -->\n\t<Description Name=\"VSD150 Feedback Fault\" /> <!-- 58 FLTH_VSD150 -->\n\t<Description Name=\"SOD152 Feedback Fault\" /> <!-- 59 FLTH_SOD152 -->\n\t<Description Name=\"PEBB Temp Unbalance\" /> <!-- 60 FLTH_PEBB_TEMP_UNBAL -->\n\t<Description Name=\"Grid Under Voltage Level3\" /> <!-- 61 FLTH_GRID_UV_LEVEL3 -->\n\t<Description Name=\"CB4 Trip\" /> <!-- 62 FLTH_CB4_TRIP -->\n\t<Description Name=\"CB3 Fault\" /> <!-- 63 FLTH_CB3 -->\n\t<Description Name=\"Reverse Power Detected\" /> <!-- 64 FLTH_REVERSE_POWER_DETECTED -->\n\t<Description Name=\"\" /> <!-- 65  -->\n\t<Description Name=\"\" /> <!-- 66  -->\n\t<Description Name=\"\" /> <!-- 67  -->\n\t<Description Name=\"\" /> <!-- 68  -->\n\t<Description Name=\"\" /> <!-- 69  -->\n\t<Description Name=\"\" /> <!-- 70  -->\n\t<Description Name=\"\" /> <!-- 71  -->\n\t<Description Name=\"\" /> <!-- 72  -->\n\t<Description Name=\"\" /> <!-- 73  -->\n\t<Description Name=\"\" /> <!-- 74  -->\n\t<Description Name=\"\" /> <!-- 75  -->\n\t<Description Name=\"\" /> <!-- 76  -->\n\t<Description Name=\"\" /> <!-- 77  -->\n\t<Description Name=\"\" /> <!-- 78  -->\n\t<Description Name=\"\" /> <!-- 79  -->\n\t<Description Name=\"\" /> <!-- 80  -->\n\t<Description Name=\"DC_Under_Voltage\" /> <!-- 81 FLTL_DC_UNDER_VOLTAGE -->\n\t<Description Name=\"KLORPCS Warning\" /> <!-- 82 FLTL_FSW_LOR_WARN -->\n\t<Description Name=\"Over MDL\" /> <!-- 83 FLTL_OVER_MDL -->\n\t<Description Name=\"Grid Over Voltage Level1\" /> <!-- 84 FLTL_GRID_OV_LEVEL1 -->\n\t<Description Name=\"Grid Under Voltage Level1\" /> <!-- 85 FLTL_GRID_UV_LEVEL1 -->\n\t<Description Name=\"Grid Over Frequency Level1\" /> <!-- 86 FLTL_GRID_OF_LEVEL1 -->\n\t<Description Name=\"Grid Under Frequency Level1\" /> <!-- 87 FLTL_GRID_UF_LEVEL1 -->\n\t<Description Name=\"Grid Over Voltage Level2\" /> <!-- 88 FLTL_GRID_OV_LEVEL2 -->\n\t<Description Name=\"Grid Under Voltage Level2\" /> <!-- 89 FLTL_GRID_UV_LEVEL2 -->\n\t<Description Name=\"Grid Over Frequency Level2\" /> <!-- 90 FLTL_GRID_OF_LEVEL2 -->\n\t<Description Name=\"Grid Under Frequency Level2\" /> <!-- 91 FLTL_GRID_UF_LEVEL2 -->\n\t<Description Name=\"DPWM ON\" /> <!-- 92 FLTL_DPWM_ON -->\n\t<Description Name=\"GFD Warning\" /> <!-- 93 FLTL_GFD -->\n\t<Description Name=\"Fast Switch Current Warning\" /> <!-- 94 FLTL_FS_STATUS_WARNIG -->\n\t<Description Name=\"SPD (Grid Side) Warning\" /> <!-- 95 FLTL_SPD -->\n\t<Description Name=\"Grid Under Voltage Level3\" /> <!-- 96 FLTL_GRID_UV_LEVEL3 -->\n\t<Description Name=\"Fast Switch DC Voltage Warning\" /> <!-- 97 FLTL_FSW_VDC_WARN -->\n\t<Description Name=\"DC Brown Out\" /> <!-- 98 FLTL_BROWN_OUT -->\n\t<Description Name=\"Temp Derating\" /> <!-- 99 FLTL_PCS_TEMP_DERATING -->\n\t<Description Name=\"Grid Not Ok\" /> <!-- 100 FLTL_GRID_NOT_OK -->\n\t<Description Name=\"TD Grid Not Ok\" /> <!-- 101 FLTL_TD_GRID_NOT_OK -->\n\t<Description Name=\"Wrong_Phase_Rotation\" /> <!-- 102 FLTL_WRONG_PHASE_ROTATION -->\n\t<Description Name=\"Start Failure Warning\" /> <!-- 103 FLTL_START_FAILURE -->\n\t<Description Name=\"CB3 Warning\" /> <!-- 104 FLTL_CB3 -->\n\t<Description Name=\"Grid Side ATS (ATS_G2) Feedback Warning\" /> <!-- 105 FLTL_EX_ATS_GRID -->\n\t<Description Name=\"PPLT Side ATS (ATS_G1) Feedback Warning\" /> <!-- 106 FLTL_EX_ATS_PPLT -->\n\t<Description Name=\"Sync Failure\" /> <!-- 107 FLTL_SYNC_FAILURE -->\n\t<Description Name=\"Under Power Warning\" /> <!-- 108 FLTL_UNDER_POWER -->\n\t<Description Name=\"Inverter Phase Order Failure\" /> <!-- 109 FLTL_INV_PHASE -->\n\t<Description Name=\"PEBB-eGBI Parameter Init.\" /> <!-- 110 FLTL_GBI_PARAM_ERR -->\n\t<Description Name=\"Over Current Warning\" /> <!-- 111 FLTL_OC_WARN_IS -->\n\t<Description Name=\"Inverter Over Voltage\" /> <!-- 112 FLTL_INV_OV -->\n\t<Description Name=\"Inverter Under Voltage\" /> <!-- 113 FLTL_INV_UV -->\n\t<Description Name=\"Inverter Over Frequency\" /> <!-- 114 FLTL_INV_OF -->\n\t<Description Name=\"Inverter Under Frequency\" /> <!-- 115 FLTL_INV_UF -->\n\t<Description Name=\"\" /> <!-- 116  -->\n\t<Description Name=\"Grid Over Frequency Seamless\" /> <!-- 117 FLTL_GRID_OF2_SEAMLESS -->\n\t<Description Name=\"Grid Under Frequency Seamless\" /> <!-- 118 FLTL_GRID_UF2_SEAMLESS -->\n\t<Description Name=\"PEBB Temp Unbalance\" /> <!-- 119 FLTL_PEBB_TEMP_UNBAL -->\n\t<Description Name=\"Test Mode\" /> <!-- 120 FLTL_TEST_RUN -->\n\t<Description Name=\"Inverter_Overload_Prediction\" /> <!-- 121 FLTL_OL_PREDICTION -->\n\t<Description Name=\"Inverter_Overload\" /> <!-- 122 FLTL_INV_OVERLOAD -->\n\t<Description Name=\"PEBB FAN Warning\" /> <!-- 123 FLTL_PEBB_FAN -->\n\t<Description Name=\"VSD150 Feedback Warning\" /> <!-- 124 FLTL_VSD150 -->\n\t<Description Name=\"Invalid Parameter\" /> <!-- 125 FLTL_INVALID_PARAM -->\n\t<Description Name=\"SPD (Control Power Side) Warning\" /> <!-- 126 FLTL_CONTROL_POWER_SPD -->\n\t<Description Name=\"24VDC PS Warning\" /> <!-- 127 FLTL_24V_PS1_PS2 -->\n\t<Description Name=\"24VDC UPS Warning\" /> <!-- 128 FLTL_24V_UPS -->\n\t<Description Name=\"UPS Battery Discharge Mode\" /> <!-- 129 FLTL_UPS_BATTERY_MODE -->\n\t<Description Name=\"Fastswitch IGBT Warning\" /> <!-- 130 FLTL_FS_IGBT -->\n\t<Description Name=\"External Grid Enable Warning\" /> <!-- 131 FLTL_EX_GRID_ENABLE -->\n\t<Description Name=\"SOD152 Feedback Warning\" /> <!-- 132 FLTL_SOD152 -->\n\t<Description Name=\"SEL-547 Relay Warning\" /> <!-- 133 FLTL_SEL547_RELAY -->\n\t<Description Name=\"Disconnect_Event_Count_GC_Fast\" /> <!-- 134 FLTL_DISCONNECT_EVENT_COUNT_GC_FAST -->\n\t<Description Name=\"Disconnect_Event_Count_GC_Slow\" /> <!-- 135 FLTL_DISCONNECT_EVENT_COUNT_GC_SLOW -->\n\t<Description Name=\"Disconnect_Event_Count_GI_Fast\" /> <!-- 136 FLTL_DISCONNECT_EVENT_COUNT_GI_FAST -->\n\t<Description Name=\"Disconnect_Event_Count_GI_Slow\" /> <!-- 137 FLTL_DISCONNECT_EVENT_COUNT_GI_SLOW -->\n\t<Description Name=\"AC Current Unbalance\" /> <!-- 138 FLTL_AC_CURRENT_UNBALANCE -->\n\t<Description Name=\"AC Voltage Unbalance\" /> <!-- 139 FLTL_AC_VOLTAGE_UNBALANCE -->\n\t<Description Name=\"Temp Derating(DC Diode)\" /> <!-- 140 FLTL_DC_DIODE_TEMP_DERATING -->\n\t<Description Name=\"Power Not Met\" /> <!-- 141 FLTL_POWER_NOT_MET -->\n\t<Description Name=\"Grid Breaker Warning\" /> <!-- 142 FLTL_GB -->\n\t<Description Name=\"Load Breaker Warning\" /> <!-- 143 FLTL_LB -->\n\t<Description Name=\"\" /> <!-- 144  -->\n</Data>\n",
  "protocolDefinition": "﻿<?xml version=\"1.0\"?>\n<!-- M400 5CSA ProtocolDefinition: 40001 = register 0. Registers from registers.xml\n     (firmware), then every reachable parameter (42001.. / 43501..). -->\n<Protocols>\n  <Protocol Address=\"40001\" RW=\"R\" Name=\"Model (SP_MODEL)\" Description=\"SP_MODEL = M400_5CSA (50)\" Type=\"\" Scale=\"1.0\" Unit=\"\"/>\n  <Protocol Address=\"40002\" RW=\"R\" Name=\"Fuel Type (TP_TYPE)\" Description=\"1 NG / 2 H2\" Type=\"\" Scale=\"1.0\" Unit=\"\"/>\n  <Protocol Address=\"40003\" RW=\"R\" Name=\"SW Version\" Description=\"VER_VERSION_MODBUS (30101)\" Type=\"\" Scale=\"1.0\" Unit=\"\"/>\n  <Protocol Address=\"40004\" RW=\"R\" Name=\"Parameter Version\" Description=\"PARA_VERSION_MODBUS (1005)\" Type=\"\" Scale=\"1.0\" Unit=\"\"/>\n  <Protocol Address=\"40005\" RW=\"R\" Name=\"Alive Counter\" Description=\"increments on every read\" Type=\"\" Scale=\"1.0\" Unit=\"\"/>\n  <Protocol Address=\"40006\" RW=\"R\" Name=\"AC Discharge kWh\" Description=\"*accPower.ac_discharge_kwh\" Type=\"\" Scale=\"1.0\" Unit=\"kWh\"/>\n  <Protocol Address=\"40007\" RW=\"R\" Name=\"AC Discharge MWh\" Description=\"\" Type=\"\" Scale=\"1.0\" Unit=\"MWh\"/>\n  <Protocol Address=\"40008\" RW=\"R\" Name=\"AC Discharge GWh\" Description=\"\" Type=\"\" Scale=\"1.0\" Unit=\"GWh\"/>\n  <Protocol Address=\"40009\" RW=\"R\" Name=\"DC-Link VH (filtered)\" Description=\"BATCTRL.fltDCLinkVH x10 (Logos: PV_140)\" Type=\"\" Scale=\"0.1\" Unit=\"V\"/>\n  <Protocol Address=\"40010\" RW=\"R\" Name=\"DC-Link VL (filtered)\" Description=\"BATCTRL.fltDCLinkVL x10 (Logos: PV_150)\" Type=\"\" Scale=\"0.1\" Unit=\"V\"/>\n  <Protocol Address=\"40011\" RW=\"R\" Name=\"PPC PV150\" Description=\"PPC.PV150\" Type=\"\" Scale=\"1.0\" Unit=\"\"/>\n  <Protocol Address=\"40012\" RW=\"R\" Name=\"PPC PV160\" Description=\"PPC.PV160\" Type=\"\" Scale=\"1.0\" Unit=\"\"/>\n  <Protocol Address=\"40013\" RW=\"R\" Name=\"PPC PV200\" Description=\"PPC.PV200 (Logos: Recloser Status)\" Type=\"\" Scale=\"1.0\" Unit=\"\"/>\n  <Protocol Address=\"40014\" RW=\"R\" Name=\"PPC PV400\" Description=\"PPC.PV400 (Logos: Recloser)\" Type=\"\" Scale=\"1.0\" Unit=\"\"/>\n  <Protocol Address=\"40015\" RW=\"R\" Name=\"Inverter Frequency\" Description=\"INVCTRL.fltFreq x1000\" Type=\"\" Scale=\"0.001\" Unit=\"Hz\"/>\n  <Protocol Address=\"40016\" RW=\"R\" Name=\"Grid (Bypass) Frequency\" Description=\"EXCTRL.fltFreq x1000 (fltFreq_Byp when CTRL_BYP_V_GRID_TEST_MODE bit0)\" Type=\"\" Scale=\"0.001\" Unit=\"Hz\"/>\n  <Protocol Address=\"40017\" RW=\"R\" Name=\"Bypass VA\" Description=\"x10, line-to-line fast RMS (phase RMS when TEST_MODE2 = 100)\" Type=\"\" Scale=\"0.1\" Unit=\"V\"/>\n  <Protocol Address=\"40018\" RW=\"R\" Name=\"Bypass VB\" Description=\"x10, line-to-line fast RMS (phase RMS when TEST_MODE2 = 100)\" Type=\"\" Scale=\"0.1\" Unit=\"V\"/>\n  <Protocol Address=\"40019\" RW=\"R\" Name=\"Bypass VC\" Description=\"x10, line-to-line fast RMS (phase RMS when TEST_MODE2 = 100)\" Type=\"\" Scale=\"0.1\" Unit=\"V\"/>\n  <Protocol Address=\"40020\" RW=\"R\" Name=\"Sync OK to PCC\" Description=\"Sync_Ok_to_PCC()\" Type=\"\" Scale=\"1.0\" Unit=\"\"/>\n  <Protocol Address=\"40021\" RW=\"R\" Name=\"DC-Link VH\" Description=\"BATCTRL.DCLinkVH x10 (Logos: Battery V)\" Type=\"\" Scale=\"0.1\" Unit=\"V\"/>\n  <Protocol Address=\"40022\" RW=\"R\" Name=\"DC Current (P side)\" Description=\"BATCTRL.fltIdcp x10\" Type=\"\" Scale=\"0.1\" Unit=\"A\"/>\n  <Protocol Address=\"40023\" RW=\"R\" Name=\"DC-Link VL\" Description=\"BATCTRL.DCLinkVL x10\" Type=\"\" Scale=\"0.1\" Unit=\"V\"/>\n  <Protocol Address=\"40024\" RW=\"R\" Name=\"DC Power\" Description=\"|BATCTRL.fPowerFilterd_2st| x0.01 (0.1 kW)\" Type=\"\" Scale=\"0.1\" Unit=\"kW\"/>\n  <Protocol Address=\"40025\" RW=\"R\" Name=\"P Compensation\" Description=\"EXCTRL.flt_p_compen x0.01\" Type=\"\" Scale=\"0.1\" Unit=\"kW\"/>\n  <Protocol Address=\"40026\" RW=\"R\" Name=\"Aux Load P\" Description=\"EXCTRL.fltAuxPowerP_2nd x0.01 (Logos: Generator Va)\" Type=\"\" Scale=\"0.1\" Unit=\"kW\"/>\n  <Protocol Address=\"40027\" RW=\"R\" Name=\"Aux Load Q\" Description=\"EXCTRL.fltAuxPowerQ_2nd x0.01 (Logos: Generator Vb)\" Type=\"\" Scale=\"0.1\" Unit=\"kvar\"/>\n  <Protocol Address=\"40028\" RW=\"R\" Name=\"Fast Switch Current\" Description=\"|FastSW.fltIfsw2nd| x10 (Logos: Generator Vc)\" Type=\"\" Scale=\"0.1\" Unit=\"A\"/>\n  <Protocol Address=\"40029\" RW=\"R\" Name=\"DC Current (N side)\" Description=\"BATCTRL.fltIdcn2nd x10\" Type=\"\" Scale=\"0.1\" Unit=\"A\"/>\n  <Protocol Address=\"40030\" RW=\"R\" Name=\"PCS VA\" Description=\"x10, line-to-line fast RMS (phase RMS when TEST_MODE2 = 100), &lt;2.0 V -&gt; 0\" Type=\"\" Scale=\"0.1\" Unit=\"V\"/>\n  <Protocol Address=\"40031\" RW=\"R\" Name=\"PCS VB\" Description=\"x10, line-to-line fast RMS (phase RMS when TEST_MODE2 = 100), &lt;2.0 V -&gt; 0\" Type=\"\" Scale=\"0.1\" Unit=\"V\"/>\n  <Protocol Address=\"40032\" RW=\"R\" Name=\"PCS VC\" Description=\"x10, line-to-line fast RMS (phase RMS when TEST_MODE2 = 100), &lt;2.0 V -&gt; 0\" Type=\"\" Scale=\"0.1\" Unit=\"V\"/>\n  <Protocol Address=\"40033\" RW=\"R\" Name=\"PCS IA\" Description=\"INVERTER.MEASURE[].fCurrent x10\" Type=\"\" Scale=\"0.1\" Unit=\"A\"/>\n  <Protocol Address=\"40034\" RW=\"R\" Name=\"PCS IB\" Description=\"INVERTER.MEASURE[].fCurrent x10\" Type=\"\" Scale=\"0.1\" Unit=\"A\"/>\n  <Protocol Address=\"40035\" RW=\"R\" Name=\"PCS IC\" Description=\"INVERTER.MEASURE[].fCurrent x10\" Type=\"\" Scale=\"0.1\" Unit=\"A\"/>\n  <Protocol Address=\"40036\" RW=\"R\" Name=\"PCS Frequency\" Description=\"CONTHETA x10\" Type=\"\" Scale=\"0.1\" Unit=\"Hz\"/>\n  <Protocol Address=\"40037\" RW=\"R\" Name=\"Derating(MSB) | Inverter State(LSB)\" Description=\"(BUTTON.bDerating&lt;&lt;8) | INVERTER.uStatus\" Type=\"\" Scale=\"1.0\" Unit=\"\"/>\n  <Protocol Address=\"40038\" RW=\"R\" Name=\"PCC VA\" Description=\"x10, line-to-line fast RMS (phase RMS when TEST_MODE2 = 100)\" Type=\"\" Scale=\"0.1\" Unit=\"V\"/>\n  <Protocol Address=\"40039\" RW=\"R\" Name=\"PCC VB\" Description=\"x10, line-to-line fast RMS (phase RMS when TEST_MODE2 = 100)\" Type=\"\" Scale=\"0.1\" Unit=\"V\"/>\n  <Protocol Address=\"40040\" RW=\"R\" Name=\"PCC VC\" Description=\"x10, line-to-line fast RMS (phase RMS when TEST_MODE2 = 100)\" Type=\"\" Scale=\"0.1\" Unit=\"V\"/>\n  <Protocol Address=\"40041\" RW=\"R\" Name=\"TR IA\" Description=\"(grid I - aux I) x10\" Type=\"\" Scale=\"0.1\" Unit=\"A\"/>\n  <Protocol Address=\"40042\" RW=\"R\" Name=\"TR IB\" Description=\"(grid I - aux I) x10\" Type=\"\" Scale=\"0.1\" Unit=\"A\"/>\n  <Protocol Address=\"40043\" RW=\"R\" Name=\"TR IC\" Description=\"(grid I - aux I) x10\" Type=\"\" Scale=\"0.1\" Unit=\"A\"/>\n  <Protocol Address=\"40044\" RW=\"R\" Name=\"Grid Total Power\" Description=\"GRID_ARG.fTotalPower x0.01\" Type=\"\" Scale=\"0.1\" Unit=\"kW\"/>\n  <Protocol Address=\"40045\" RW=\"R\" Name=\"Grid Frequency\" Description=\"GRIDTHETA x10\" Type=\"\" Scale=\"0.1\" Unit=\"Hz\"/>\n  <Protocol Address=\"40046\" RW=\"R\" Name=\"Active Power P\" Description=\"CC_GetActualPowerP_2nd x0.01\" Type=\"\" Scale=\"0.1\" Unit=\"kW\"/>\n  <Protocol Address=\"40047\" RW=\"R\" Name=\"Reactive Power Q\" Description=\"CC_GetActualPowerQ_2nd x0.01\" Type=\"\" Scale=\"0.1\" Unit=\"kvar\"/>\n  <Protocol Address=\"40048\" RW=\"R\" Name=\"Power Factor\" Description=\"x1000\" Type=\"\" Scale=\"0.001\" Unit=\"\"/>\n  <Protocol Address=\"40050\" RW=\"R\" Name=\"Status A\" Description=\"MF_getStatusInfo_A\" Type=\"\" Scale=\"1.0\" Unit=\"\"/>\n  <Protocol Address=\"40051\" RW=\"R\" Name=\"Status B\" Description=\"MF_getStatusInfo_B\" Type=\"\" Scale=\"1.0\" Unit=\"\"/>\n  <Protocol Address=\"40052\" RW=\"R\" Name=\"OP Mode\" Description=\"3 if Idcp2nd &gt; 5 A else 4\" Type=\"\" Scale=\"1.0\" Unit=\"\"/>\n  <Protocol Address=\"40053\" RW=\"R\" Name=\"PEBB MO ON Bitmap\" Description=\"bit i = MO_GetStatus(i)\" Type=\"\" Scale=\"1.0\" Unit=\"\"/>\n  <Protocol Address=\"40054\" RW=\"R\" Name=\"CC State (MSB)\" Description=\"state map &lt;&lt; 8\" Type=\"\" Scale=\"1.0\" Unit=\"\"/>\n  <Protocol Address=\"40055\" RW=\"R\" Name=\"Fault Word 1\" Description=\"uFault[0] low word\" Type=\"\" Scale=\"1.0\" Unit=\"\"/>\n  <Protocol Address=\"40056\" RW=\"R\" Name=\"Fault Word 2\" Description=\"uFault[0] high word\" Type=\"\" Scale=\"1.0\" Unit=\"\"/>\n  <Protocol Address=\"40057\" RW=\"R\" Name=\"Fault Word 3\" Description=\"uFault[1] low word\" Type=\"\" Scale=\"1.0\" Unit=\"\"/>\n  <Protocol Address=\"40058\" RW=\"R\" Name=\"Fault Word 4\" Description=\"uFault[1] high word\" Type=\"\" Scale=\"1.0\" Unit=\"\"/>\n  <Protocol Address=\"40059\" RW=\"R\" Name=\"Fault Word 5\" Description=\"uFault[2] low word\" Type=\"\" Scale=\"1.0\" Unit=\"\"/>\n  <Protocol Address=\"40060\" RW=\"R\" Name=\"Fault Word 6\" Description=\"uFault[2] high word\" Type=\"\" Scale=\"1.0\" Unit=\"\"/>\n  <Protocol Address=\"40061\" RW=\"R\" Name=\"Fault Word 7\" Description=\"uFault[3] low word\" Type=\"\" Scale=\"1.0\" Unit=\"\"/>\n  <Protocol Address=\"40062\" RW=\"R\" Name=\"Fault Word 8\" Description=\"uFault[3] high word\" Type=\"\" Scale=\"1.0\" Unit=\"\"/>\n  <Protocol Address=\"40063\" RW=\"R\" Name=\"PEBB1 State Word\" Description=\"0x2FE1 &amp; GBI rxM0.STATE\" Type=\"\" Scale=\"1.0\" Unit=\"\"/>\n  <Protocol Address=\"40064\" RW=\"R\" Name=\"PEBB2 State Word\" Description=\"0x2FE1 &amp; GBI rxM0.STATE\" Type=\"\" Scale=\"1.0\" Unit=\"\"/>\n  <Protocol Address=\"40065\" RW=\"R\" Name=\"PEBB3 State Word\" Description=\"0x2FE1 &amp; GBI rxM0.STATE\" Type=\"\" Scale=\"1.0\" Unit=\"\"/>\n  <Protocol Address=\"40071\" RW=\"R\" Name=\"PCS Status\" Description=\"INVERTER.uStatus\" Type=\"\" Scale=\"1.0\" Unit=\"\"/>\n  <Protocol Address=\"40072\" RW=\"R\" Name=\"Cabinet Temp\" Description=\"iCabTemp\" Type=\"\" Scale=\"1.0\" Unit=\"°C\"/>\n  <Protocol Address=\"40073\" RW=\"R\" Name=\"PEBB1 HeatSink Temp\" Description=\"\" Type=\"\" Scale=\"1.0\" Unit=\"°C\"/>\n  <Protocol Address=\"40074\" RW=\"R\" Name=\"PEBB2 HeatSink Temp\" Description=\"\" Type=\"\" Scale=\"1.0\" Unit=\"°C\"/>\n  <Protocol Address=\"40075\" RW=\"R\" Name=\"PEBB3 HeatSink Temp\" Description=\"\" Type=\"\" Scale=\"1.0\" Unit=\"°C\"/>\n  <Protocol Address=\"40081\" RW=\"R\" Name=\"Fast Switch ON Count\" Description=\"FastSW.Num\" Type=\"\" Scale=\"1.0\" Unit=\"\"/>\n  <Protocol Address=\"40082\" RW=\"R\" Name=\"GC/GI Mode (actual)\" Description=\"CTRL_MODE_GetGC_GI_Mode\" Type=\"\" Scale=\"1.0\" Unit=\"\"/>\n  <Protocol Address=\"40083\" RW=\"R\" Name=\"GC/IS Mode (set)\" Description=\"param GC_IS_MODE\" Type=\"\" Scale=\"1.0\" Unit=\"\"/>\n  <Protocol Address=\"40085\" RW=\"R\" Name=\"Remote CP P Ref\" Description=\"CC_GetPowerRefP / 100\" Type=\"\" Scale=\"0.1\" Unit=\"kW\"/>\n  <Protocol Address=\"40086\" RW=\"R\" Name=\"Remote CP Q Ref\" Description=\"param BATT_REMOTE_PCC_Q_REF raw\" Type=\"\" Scale=\"0.1\" Unit=\"kvar\"/>\n  <Protocol Address=\"40087\" RW=\"R\" Name=\"Grid Reconnect Flag\" Description=\"\" Type=\"\" Scale=\"1.0\" Unit=\"\"/>\n  <Protocol Address=\"40088\" RW=\"R\" Name=\"Grid Reconnect Progress\" Description=\"\" Type=\"\" Scale=\"1.0\" Unit=\"s\"/>\n  <Protocol Address=\"40089\" RW=\"R\" Name=\"PEBB1 IGBT Temp S\" Description=\"GBI rxM3.tempS\" Type=\"\" Scale=\"1.0\" Unit=\"°C\"/>\n  <Protocol Address=\"40090\" RW=\"R\" Name=\"PEBB2 IGBT Temp S\" Description=\"GBI rxM3.tempS\" Type=\"\" Scale=\"1.0\" Unit=\"°C\"/>\n  <Protocol Address=\"40091\" RW=\"R\" Name=\"PEBB3 IGBT Temp S\" Description=\"GBI rxM3.tempS\" Type=\"\" Scale=\"1.0\" Unit=\"°C\"/>\n  <Protocol Address=\"40097\" RW=\"R\" Name=\"PEBB1 IGBT Temp T\" Description=\"GBI rxM3.tempT\" Type=\"\" Scale=\"1.0\" Unit=\"°C\"/>\n  <Protocol Address=\"40098\" RW=\"R\" Name=\"PEBB2 IGBT Temp T\" Description=\"GBI rxM3.tempT\" Type=\"\" Scale=\"1.0\" Unit=\"°C\"/>\n  <Protocol Address=\"40099\" RW=\"R\" Name=\"PEBB3 IGBT Temp T\" Description=\"GBI rxM3.tempT\" Type=\"\" Scale=\"1.0\" Unit=\"°C\"/>\n  <Protocol Address=\"40105\" RW=\"R\" Name=\"PEBB1 IGBT Temp R\" Description=\"GBI rxM3.tempR\" Type=\"\" Scale=\"1.0\" Unit=\"°C\"/>\n  <Protocol Address=\"40106\" RW=\"R\" Name=\"PEBB2 IGBT Temp R\" Description=\"GBI rxM3.tempR\" Type=\"\" Scale=\"1.0\" Unit=\"°C\"/>\n  <Protocol Address=\"40107\" RW=\"R\" Name=\"PEBB3 IGBT Temp R\" Description=\"GBI rxM3.tempR\" Type=\"\" Scale=\"1.0\" Unit=\"°C\"/>\n  <Protocol Address=\"40121\" RW=\"R\" Name=\"Aux Load IA\" Description=\"RMS pRMSAuxI x10 (Logos: CM001_ATS)\" Type=\"\" Scale=\"0.1\" Unit=\"A\"/>\n  <Protocol Address=\"40122\" RW=\"R\" Name=\"Aux Load IB\" Description=\"RMS pRMSAuxI x10 (Logos: CM001_ATS)\" Type=\"\" Scale=\"0.1\" Unit=\"A\"/>\n  <Protocol Address=\"40123\" RW=\"R\" Name=\"Aux Load IC\" Description=\"RMS pRMSAuxI x10 (Logos: CM001_ATS)\" Type=\"\" Scale=\"0.1\" Unit=\"A\"/>\n  <Protocol Address=\"40124\" RW=\"R\" Name=\"PCC P (calc)\" Description=\"P - aux P, 0 in IDLE / if negative\" Type=\"\" Scale=\"0.1\" Unit=\"kW\"/>\n  <Protocol Address=\"40125\" RW=\"R\" Name=\"PCC Q (calc)\" Description=\"Q - aux Q, only in GC / ramp-down\" Type=\"\" Scale=\"0.1\" Unit=\"kvar\"/>\n  <Protocol Address=\"40126\" RW=\"R\" Name=\"DC Current P (2nd filt)\" Description=\"\" Type=\"\" Scale=\"0.1\" Unit=\"A\"/>\n  <Protocol Address=\"40127\" RW=\"R\" Name=\"DC Voltage (DCBattV)\" Description=\"\" Type=\"\" Scale=\"0.1\" Unit=\"V\"/>\n  <Protocol Address=\"40128\" RW=\"R\" Name=\"DC Voltage for CC\" Description=\"BATCTRL.fltDCBattVForCC x10\" Type=\"\" Scale=\"0.1\" Unit=\"V\"/>\n  <Protocol Address=\"40129\" RW=\"R\" Name=\"Iqe Reference\" Description=\"INVCTRL.IqeRef x10\" Type=\"\" Scale=\"0.1\" Unit=\"A\"/>\n  <Protocol Address=\"40132\" RW=\"R\" Name=\"State = V200 SHUTDOWN\" Description=\"1 when INVERTER.uStatus matches (Logos labels 40132..40135 are shifted by one)\" Type=\"\" Scale=\"1.0\" Unit=\"\"/>\n  <Protocol Address=\"40133\" RW=\"R\" Name=\"State = V010 INTRO\" Description=\"1 when INVERTER.uStatus matches (Logos labels 40132..40135 are shifted by one)\" Type=\"\" Scale=\"1.0\" Unit=\"\"/>\n  <Protocol Address=\"40134\" RW=\"R\" Name=\"State = V026 IDLE\" Description=\"1 when INVERTER.uStatus matches (Logos labels 40132..40135 are shifted by one)\" Type=\"\" Scale=\"1.0\" Unit=\"\"/>\n  <Protocol Address=\"40135\" RW=\"R\" Name=\"State = V032 GI HOLD\" Description=\"1 when INVERTER.uStatus matches (Logos labels 40132..40135 are shifted by one)\" Type=\"\" Scale=\"1.0\" Unit=\"\"/>\n  <Protocol Address=\"40151\" RW=\"R\" Name=\"GB_STATUS\" Description=\"MCCB_MIRROR bGB_STATUS\" Type=\"\" Scale=\"1.0\" Unit=\"\"/>\n  <Protocol Address=\"40152\" RW=\"R\" Name=\"LB_STATUS\" Description=\"MCCB_MIRROR bLB_STATUS\" Type=\"\" Scale=\"1.0\" Unit=\"\"/>\n  <Protocol Address=\"40153\" RW=\"R\" Name=\"EX_GRIDSIDE_ATS_STATUS\" Description=\"MCCB_MIRROR bEX_GRIDSIDE_ATS_STATUS\" Type=\"\" Scale=\"1.0\" Unit=\"\"/>\n  <Protocol Address=\"40154\" RW=\"R\" Name=\"EX_PPLTSIDE_ATS_STATUS\" Description=\"MCCB_MIRROR bEX_PPLTSIDE_ATS_STATUS\" Type=\"\" Scale=\"1.0\" Unit=\"\"/>\n  <Protocol Address=\"40155\" RW=\"R\" Name=\"EX_GRIDSIDE_ATS_PWS_STATUS\" Description=\"MCCB_MIRROR bEX_GRIDSIDE_ATS_PWS_STATUS\" Type=\"\" Scale=\"1.0\" Unit=\"\"/>\n  <Protocol Address=\"40156\" RW=\"R\" Name=\"EXTERNAL_GRID_ENABLE\" Description=\"MCCB_MIRROR bEXTERNAL_GRID_ENABLE\" Type=\"\" Scale=\"1.0\" Unit=\"\"/>\n  <Protocol Address=\"40157\" RW=\"R\" Name=\"MC_STATUS\" Description=\"MCCB_MIRROR bMC_STATUS\" Type=\"\" Scale=\"1.0\" Unit=\"\"/>\n  <Protocol Address=\"40158\" RW=\"R\" Name=\"FSW_FUSE_FAULT\" Description=\"MCCB_MIRROR bFSW_FUSE_FAULT\" Type=\"\" Scale=\"1.0\" Unit=\"\"/>\n  <Protocol Address=\"40159\" RW=\"R\" Name=\"FSW_OVER_TEMP\" Description=\"MCCB_MIRROR bFSW_OVER_TEMP\" Type=\"\" Scale=\"1.0\" Unit=\"\"/>\n  <Protocol Address=\"40160\" RW=\"R\" Name=\"FSW_IGBT_FAULT\" Description=\"MCCB_MIRROR bFSW_IGBT_FAULT\" Type=\"\" Scale=\"1.0\" Unit=\"\"/>\n  <Protocol Address=\"40161\" RW=\"R\" Name=\"DC_DIODE_OVER_TEMP\" Description=\"MCCB_MIRROR bDC_DIODE_OVER_TEMP\" Type=\"\" Scale=\"1.0\" Unit=\"\"/>\n  <Protocol Address=\"40162\" RW=\"R\" Name=\"REACTOR_FUSE_FAULT\" Description=\"MCCB_MIRROR bREACTOR_FUSE_FAULT\" Type=\"\" Scale=\"1.0\" Unit=\"\"/>\n  <Protocol Address=\"40163\" RW=\"R\" Name=\"CB3_STATUS\" Description=\"MCCB_MIRROR bCB3_STATUS\" Type=\"\" Scale=\"1.0\" Unit=\"\"/>\n  <Protocol Address=\"40164\" RW=\"R\" Name=\"GRID_SPD\" Description=\"MCCB_MIRROR bGRID_SPD\" Type=\"\" Scale=\"1.0\" Unit=\"\"/>\n  <Protocol Address=\"40165\" RW=\"R\" Name=\"ATS1_STATUS\" Description=\"MCCB_MIRROR bATS1_STATUS\" Type=\"\" Scale=\"1.0\" Unit=\"\"/>\n  <Protocol Address=\"40166\" RW=\"R\" Name=\"ATS2_STATUS\" Description=\"MCCB_MIRROR bATS2_STATUS\" Type=\"\" Scale=\"1.0\" Unit=\"\"/>\n  <Protocol Address=\"40167\" RW=\"R\" Name=\"LOR_FAULT\" Description=\"MCCB_MIRROR bLOR_FAULT\" Type=\"\" Scale=\"1.0\" Unit=\"\"/>\n  <Protocol Address=\"40168\" RW=\"R\" Name=\"V24_UPS_STATUS\" Description=\"MCCB_MIRROR bV24_UPS_STATUS\" Type=\"\" Scale=\"1.0\" Unit=\"\"/>\n  <Protocol Address=\"40169\" RW=\"R\" Name=\"CTRL_PWR_SPD\" Description=\"MCCB_MIRROR bCTRL_PWR_SPD\" Type=\"\" Scale=\"1.0\" Unit=\"\"/>\n  <Protocol Address=\"40170\" RW=\"R\" Name=\"REACTOR_OVER_TEMP\" Description=\"MCCB_MIRROR bREACTOR_OVER_TEMP\" Type=\"\" Scale=\"1.0\" Unit=\"\"/>\n  <Protocol Address=\"40171\" RW=\"R\" Name=\"UPS_BATTERY_MODE\" Description=\"MCCB_MIRROR bUPS_BATTERY_MODE\" Type=\"\" Scale=\"1.0\" Unit=\"\"/>\n  <Protocol Address=\"40172\" RW=\"R\" Name=\"PS1_ALARM\" Description=\"MCCB_MIRROR bPS1_ALARM\" Type=\"\" Scale=\"1.0\" Unit=\"\"/>\n  <Protocol Address=\"40173\" RW=\"R\" Name=\"CB_ATS1_STATUS\" Description=\"MCCB_MIRROR bCB_ATS1_STATUS\" Type=\"\" Scale=\"1.0\" Unit=\"\"/>\n  <Protocol Address=\"40174\" RW=\"R\" Name=\"CB_ATS2_STATUS\" Description=\"MCCB_MIRROR bCB_ATS2_STATUS\" Type=\"\" Scale=\"1.0\" Unit=\"\"/>\n  <Protocol Address=\"40182\" RW=\"R\" Name=\"Bypass Fault Snapshot Va\" Description=\"ACP.BYP.va_fault x10\" Type=\"\" Scale=\"0.1\" Unit=\"V\"/>\n  <Protocol Address=\"40183\" RW=\"R\" Name=\"Bypass Fault Snapshot Vb\" Description=\"ACP.BYP.vb_fault x10\" Type=\"\" Scale=\"0.1\" Unit=\"V\"/>\n  <Protocol Address=\"40184\" RW=\"R\" Name=\"Bypass Fault Snapshot Vc\" Description=\"ACP.BYP.vc_fault x10\" Type=\"\" Scale=\"0.1\" Unit=\"V\"/>\n  <Protocol Address=\"40185\" RW=\"R\" Name=\"Bypass Fault Snapshot Freq\" Description=\"ACP.BYP.vfreq_fault x10\" Type=\"\" Scale=\"0.1\" Unit=\"Hz\"/>\n  <Protocol Address=\"40186\" RW=\"R\" Name=\"Brown-out Active\" Description=\"BO.bBoState\" Type=\"\" Scale=\"1.0\" Unit=\"\"/>\n  <Protocol Address=\"40187\" RW=\"R\" Name=\"Brown-out Start DC V\" Description=\"\" Type=\"\" Scale=\"0.1\" Unit=\"V\"/>\n  <Protocol Address=\"40188\" RW=\"R\" Name=\"Brown-out Minimum DC V\" Description=\"\" Type=\"\" Scale=\"0.1\" Unit=\"V\"/>\n  <Protocol Address=\"40189\" RW=\"R\" Name=\"Brown-out Power Decrease Ratio\" Description=\"\" Type=\"\" Scale=\"0.1\" Unit=\"%\"/>\n  <Protocol Address=\"40190\" RW=\"R\" Name=\"Temp Derating Active\" Description=\"TMPDRT.bTmpDrtState\" Type=\"\" Scale=\"1.0\" Unit=\"\"/>\n  <Protocol Address=\"40191\" RW=\"R\" Name=\"Temp Derating End Level\" Description=\"param iValue x10\" Type=\"\" Scale=\"0.1\" Unit=\"°C\"/>\n  <Protocol Address=\"40192\" RW=\"R\" Name=\"Temp Derating Start Level\" Description=\"param iValue x10\" Type=\"\" Scale=\"0.1\" Unit=\"°C\"/>\n  <Protocol Address=\"40193\" RW=\"R\" Name=\"Temp Derating Power Decrease Ratio\" Description=\"\" Type=\"\" Scale=\"0.1\" Unit=\"%\"/>\n  <Protocol Address=\"40194\" RW=\"R\" Name=\"Ramp-up P\" Description=\"param INV_RAMP_UP_P\" Type=\"\" Scale=\"0.1\" Unit=\"kW/s\"/>\n  <Protocol Address=\"40195\" RW=\"R\" Name=\"Ramp-down P\" Description=\"param INV_RAMP_DOWN_P\" Type=\"\" Scale=\"0.1\" Unit=\"kW/s\"/>\n  <Protocol Address=\"40196\" RW=\"R\" Name=\"Ramp-up Q\" Description=\"param INV_RAMP_UP_Q\" Type=\"\" Scale=\"0.1\" Unit=\"kvar/s\"/>\n  <Protocol Address=\"40197\" RW=\"R\" Name=\"Ramp-down Q\" Description=\"param INV_RAMP_DOWN_Q\" Type=\"\" Scale=\"0.1\" Unit=\"kvar/s\"/>\n  <Protocol Address=\"40198\" RW=\"R\" Name=\"MCU Internal P Ref\" Description=\"BO / TMPDRT / PCC.fRefP x0.01\" Type=\"\" Scale=\"0.1\" Unit=\"kW\"/>\n  <Protocol Address=\"40199\" RW=\"R\" Name=\"MCU Internal Q Ref\" Description=\"PCC.fRefQ x0.01 (raw BATT_REMOTE_PCC_Q_REF while brown-out)\" Type=\"\" Scale=\"0.1\" Unit=\"kvar\"/>\n  <Protocol Address=\"43001\" RW=\"RW\" Name=\"PCS Command\" Description=\"MF_PCS_Command\" Type=\"\" Scale=\"1.0\" Unit=\"\"/>\n  <Protocol Address=\"43002\" RW=\"RW\" Name=\"Test Command\" Description=\"MF_TestCmd (Logos label &quot;Security number&quot; is wrong)\" Type=\"\" Scale=\"1.0\" Unit=\"\"/>\n  <Protocol Address=\"43003\" RW=\"RW\" Name=\"PPC Control Word\" Description=\"MF_PCS_Control bitmask\" Type=\"\" Scale=\"1.0\" Unit=\"\"/>\n  <Protocol Address=\"43004\" RW=\"R\" Name=\"Fast Switch Status\" Description=\"FS_GetStatus()-&gt;value\" Type=\"\" Scale=\"1.0\" Unit=\"\"/>\n  <Protocol Address=\"43005\" RW=\"R\" Name=\"BPM Notification\" Description=\"BPM_STATUS.DATA\" Type=\"\" Scale=\"1.0\" Unit=\"\"/>\n  <Protocol Address=\"43006\" RW=\"RW\" Name=\"PEBB Fan Speed (last write)\" Description=\"\" Type=\"\" Scale=\"1.0\" Unit=\"\"/>\n  <Protocol Address=\"43008\" RW=\"RW\" Name=\"IDLE FS ON Count\" Description=\"fs_on_setting.idle_fs_on_count\" Type=\"\" Scale=\"1.0\" Unit=\"\"/>\n  <Protocol Address=\"43021\" RW=\"RW\" Name=\"DC Discharge kWh (setter)\" Description=\"write &lt;= 999 stores the counter\" Type=\"\" Scale=\"1.0\" Unit=\"\"/>\n  <Protocol Address=\"43022\" RW=\"RW\" Name=\"DC Discharge MWh (setter)\" Description=\"write &lt;= 999 stores the counter\" Type=\"\" Scale=\"1.0\" Unit=\"\"/>\n  <Protocol Address=\"43023\" RW=\"RW\" Name=\"DC Discharge GWh (setter)\" Description=\"write &lt;= 999 stores the counter\" Type=\"\" Scale=\"1.0\" Unit=\"\"/>\n  <Protocol Address=\"43024\" RW=\"RW\" Name=\"AC Discharge kWh (setter)\" Description=\"write &lt;= 999 stores the counter\" Type=\"\" Scale=\"1.0\" Unit=\"\"/>\n  <Protocol Address=\"43025\" RW=\"RW\" Name=\"AC Discharge MWh (setter)\" Description=\"write &lt;= 999 stores the counter\" Type=\"\" Scale=\"1.0\" Unit=\"\"/>\n  <Protocol Address=\"43026\" RW=\"RW\" Name=\"AC Discharge GWh (setter)\" Description=\"write &lt;= 999 stores the counter\" Type=\"\" Scale=\"1.0\" Unit=\"\"/>\n  <Protocol Address=\"43061\" RW=\"R\" Name=\"Power Meter P (param)\" Description=\"param BATT_POWER_METER_P\" Type=\"\" Scale=\"0.1\" Unit=\"kW\"/>\n  <Protocol Address=\"43064\" RW=\"RW\" Name=\"Q Control Option\" Description=\"param Q_CTRL_OPTION\" Type=\"\" Scale=\"1.0\" Unit=\"\"/>\n  <Protocol Address=\"43065\" RW=\"RW\" Name=\"Remote P Reference\" Description=\"param BATT_REMOTE_PCC_P_REF, written without range check\" Type=\"\" Scale=\"0.1\" Unit=\"kW\"/>\n  <Protocol Address=\"43066\" RW=\"RW\" Name=\"Remote Q Reference\" Description=\"param BATT_REMOTE_PCC_Q_REF, written without range check\" Type=\"\" Scale=\"0.1\" Unit=\"kvar\"/>\n  <Protocol Address=\"43069\" RW=\"R\" Name=\"Inverter Current Limit\" Description=\"\" Type=\"\" Scale=\"0.1\" Unit=\"%\"/>\n  <Protocol Address=\"43071\" RW=\"R\" Name=\"Time Year-2000(MSB)|Month(LSB)\" Description=\"\" Type=\"\" Scale=\"1.0\" Unit=\"\"/>\n  <Protocol Address=\"43072\" RW=\"R\" Name=\"Time Day(MSB)|Hour(LSB)\" Description=\"\" Type=\"\" Scale=\"1.0\" Unit=\"\"/>\n  <Protocol Address=\"43073\" RW=\"R\" Name=\"Time Minute(MSB)|Second(LSB)\" Description=\"\" Type=\"\" Scale=\"1.0\" Unit=\"\"/>\n  <Protocol Address=\"42001\" RW=\"RW\" Name=\"PEBB Module Operating Enable\" Description=\"SYS_MO_ENABLE\" Type=\"\" Scale=\"1\" Unit=\"\"/>\n  <Protocol Address=\"42002\" RW=\"RW\" Name=\"PEBB Manual Operating\" Description=\"SYS_PEBB_MANUAL_OP\" Type=\"\" Scale=\"1\" Unit=\"\"/>\n  <Protocol Address=\"42003\" RW=\"RW\" Name=\"PEBB OnOff Delay\" Description=\"SYS_PEBB_ONOFF_WAIT_TIME\" Type=\"\" Scale=\"1\" Unit=\"\"/>\n  <Protocol Address=\"42004\" RW=\"RW\" Name=\"PQ_Ramp_Up_Down_Enable\" Description=\"INV_PQ_RAMP_UP_DOWN_ENB\" Type=\"\" Scale=\"1\" Unit=\"\"/>\n  <Protocol Address=\"42005\" RW=\"RW\" Name=\"Ramp_Up_P\" Description=\"INV_RAMP_UP_P\" Type=\"\" Scale=\"0.1\" Unit=\"\"/>\n  <Protocol Address=\"42006\" RW=\"RW\" Name=\"Ramp_Down_P\" Description=\"INV_RAMP_DOWN_P\" Type=\"\" Scale=\"0.1\" Unit=\"\"/>\n  <Protocol Address=\"42007\" RW=\"RW\" Name=\"Ramp_Up_Q\" Description=\"INV_RAMP_UP_Q\" Type=\"\" Scale=\"0.1\" Unit=\"\"/>\n  <Protocol Address=\"42008\" RW=\"RW\" Name=\"Ramp_Down_Q\" Description=\"INV_RAMP_DOWN_Q\" Type=\"\" Scale=\"0.1\" Unit=\"\"/>\n  <Protocol Address=\"42009\" RW=\"RW\" Name=\"GC_to_Idle_Limit_P\" Description=\"SM_GC_TO_IDLE_LIMIT_P\" Type=\"\" Scale=\"1\" Unit=\"\"/>\n  <Protocol Address=\"42010\" RW=\"RW\" Name=\"GC_to_Idle_Limit_Q\" Description=\"SM_GC_TO_IDLE_LIMIT_Q\" Type=\"\" Scale=\"1\" Unit=\"\"/>\n  <Protocol Address=\"42011\" RW=\"RW\" Name=\"Ramp_Down_Stabilization_Time\" Description=\"SM_RAMP_DOWN_STABLED_HOLD_TIME\" Type=\"\" Scale=\"1\" Unit=\"\"/>\n  <Protocol Address=\"42012\" RW=\"RW\" Name=\"Nominal_Auxload_P\" Description=\"DGT_CAN_SYNC_MS\" Type=\"\" Scale=\"1\" Unit=\"\"/>\n  <Protocol Address=\"42013\" RW=\"RW\" Name=\"Nominal_Auxload_Q\" Description=\"DGT_CAN_SYNC_OP_MODE\" Type=\"\" Scale=\"1\" Unit=\"\"/>\n  <Protocol Address=\"42014\" RW=\"RW\" Name=\"GC_Only\" Description=\"SM_GC_ONLY\" Type=\"\" Scale=\"1\" Unit=\"\"/>\n  <Protocol Address=\"42015\" RW=\"RW\" Name=\"Fast_Switch_All_On_DC_Voltage\" Description=\"FC_FAST_SW_ALL_ON_DC_VOLTAGE\" Type=\"\" Scale=\"1\" Unit=\"\"/>\n  <Protocol Address=\"42016\" RW=\"RW\" Name=\"GC_Direct\" Description=\"SM_GC_DIRECT\" Type=\"\" Scale=\"1\" Unit=\"\"/>\n  <Protocol Address=\"42017\" RW=\"RW\" Name=\"GI_Direct\" Description=\"SM_GI_DIRECT\" Type=\"\" Scale=\"1\" Unit=\"\"/>\n  <Protocol Address=\"42018\" RW=\"RW\" Name=\"DPWM ON LOAD\" Description=\"DGT_CAN_SYNC_SEND_PERIOD\" Type=\"\" Scale=\"1\" Unit=\"\"/>\n  <Protocol Address=\"42019\" RW=\"RW\" Name=\"DPWM OFF LOAD\" Description=\"DGT_CAN_SYNC_OFFSET\" Type=\"\" Scale=\"1\" Unit=\"\"/>\n  <Protocol Address=\"42020\" RW=\"RW\" Name=\"Fast_Switch_Resistance\" Description=\"FC_FAST_SWITCH_RESISTANCE\" Type=\"\" Scale=\"0.1\" Unit=\"\"/>\n  <Protocol Address=\"42021\" RW=\"RW\" Name=\"DPWM OFF TEMP\" Description=\"SYS_DPWM_OFFTEMP\" Type=\"\" Scale=\"1\" Unit=\"\"/>\n  <Protocol Address=\"42022\" RW=\"RW\" Name=\"Brown_Out_Ramp_Up_Rate\" Description=\"INV_BROWN_OUT_RAMP_UP_RATE\" Type=\"\" Scale=\"1\" Unit=\"\"/>\n  <Protocol Address=\"42023\" RW=\"RW\" Name=\"GC_Temperature_Derating_Enable\" Description=\"INV_GC_TEMPERATURE_DERATING_ENABLE\" Type=\"\" Scale=\"1\" Unit=\"\"/>\n  <Protocol Address=\"42024\" RW=\"RW\" Name=\"SYSTEM OPTION\" Description=\"SYS_OPTION\" Type=\"\" Scale=\"1\" Unit=\"\"/>\n  <Protocol Address=\"42051\" RW=\"RW\" Name=\"Output_Transformer\" Description=\"INV_TRANSFORMER\" Type=\"\" Scale=\"1\" Unit=\"\"/>\n  <Protocol Address=\"42052\" RW=\"RW\" Name=\"Inverter_Capacity\" Description=\"INV_CAPACITY\" Type=\"\" Scale=\"1\" Unit=\"\"/>\n  <Protocol Address=\"42053\" RW=\"RW\" Name=\"Inverter_OverCurrent_Level\" Description=\"INV_OC_LEVEL\" Type=\"\" Scale=\"1\" Unit=\"\"/>\n  <Protocol Address=\"42054\" RW=\"RW\" Name=\"Inverter_Current_Limit\" Description=\"INV_CURRENT_LMT\" Type=\"\" Scale=\"0.1\" Unit=\"\"/>\n  <Protocol Address=\"42055\" RW=\"RW\" Name=\"GI_Temperature_Derating_Enable\" Description=\"INV_GI_TEMPERATURE_DERATING_ENABLE\" Type=\"\" Scale=\"1\" Unit=\"\"/>\n  <Protocol Address=\"42056\" RW=\"RW\" Name=\"PEBB_Temperature_Derating_Start_Level\" Description=\"INV_TEMPERATURE_DERATING_START_LEVEL\" Type=\"\" Scale=\"1\" Unit=\"\"/>\n  <Protocol Address=\"42101\" RW=\"RW\" Name=\"Rated Grid Voltage\" Description=\"GRID_RATED_VOLT\" Type=\"\" Scale=\"1\" Unit=\"\"/>\n  <Protocol Address=\"42102\" RW=\"RW\" Name=\"Rated Grid Frequency\" Description=\"GRID_RATED_FREQ\" Type=\"\" Scale=\"1\" Unit=\"\"/>\n  <Protocol Address=\"42103\" RW=\"RW\" Name=\"Grid Over Voltage Level 1\" Description=\"GRID_OV_LEVEL1\" Type=\"\" Scale=\"1\" Unit=\"\"/>\n  <Protocol Address=\"42104\" RW=\"RW\" Name=\"Grid Under Voltage Level 1\" Description=\"GRID_UV_LEVEL1\" Type=\"\" Scale=\"1\" Unit=\"\"/>\n  <Protocol Address=\"42105\" RW=\"RW\" Name=\"Grid Over Frequency Level 1\" Description=\"GRID_OF_LEVEL1\" Type=\"\" Scale=\"0.1\" Unit=\"\"/>\n  <Protocol Address=\"42106\" RW=\"RW\" Name=\"Grid Under Frequency Level 1\" Description=\"GRID_UF_LEVEL1\" Type=\"\" Scale=\"0.1\" Unit=\"\"/>\n  <Protocol Address=\"42107\" RW=\"RW\" Name=\"PEBB_Temperature_Derating_End_Level\" Description=\"INV_TEMPERATURE_DERATING_END_LEVEL\" Type=\"\" Scale=\"1\" Unit=\"\"/>\n  <Protocol Address=\"42108\" RW=\"RW\" Name=\"Temperature_Derating_Power_Decrease_Ratio\" Description=\"INV_TEMPERATURE_DERATING_POWER_DECREASE_RATIO\" Type=\"\" Scale=\"0.1\" Unit=\"\"/>\n  <Protocol Address=\"42109\" RW=\"RW\" Name=\"Temperature_Derating_Voltage_Decrease_Ratio\" Description=\"INV_TEMPERATURE_DERATING_VOLTAGE_DECREASE_RATIO\" Type=\"\" Scale=\"0.1\" Unit=\"\"/>\n  <Protocol Address=\"42110\" RW=\"RW\" Name=\"Grid Under Voltage Level 3\" Description=\"GRID_UV_LEVEL3\" Type=\"\" Scale=\"1\" Unit=\"\"/>\n  <Protocol Address=\"42111\" RW=\"RW\" Name=\"Grid Under Voltage Level 3 Trip Time\" Description=\"GRID_UV_LEVEL3_TRIP_TIME\" Type=\"\" Scale=\"1\" Unit=\"\"/>\n  <Protocol Address=\"42112\" RW=\"RW\" Name=\"GRID_LEVEL2_PROTECTION_ENABLE\" Description=\"GRID_LEVEL2_PROTECTION_ENABLE\" Type=\"\" Scale=\"1\" Unit=\"\"/>\n  <Protocol Address=\"42113\" RW=\"RW\" Name=\"Grid Over Voltage Level 2\" Description=\"GRID_OV_LEVEL2\" Type=\"\" Scale=\"1\" Unit=\"\"/>\n  <Protocol Address=\"42114\" RW=\"RW\" Name=\"Grid Under Voltage Level 2\" Description=\"GRID_UV_LEVEL2\" Type=\"\" Scale=\"1\" Unit=\"\"/>\n  <Protocol Address=\"42115\" RW=\"RW\" Name=\"Grid Under Frequency Level 2\" Description=\"GRID_UF_LEVEL2\" Type=\"\" Scale=\"0.1\" Unit=\"\"/>\n  <Protocol Address=\"42116\" RW=\"RW\" Name=\"Grid Over Voltage Level 1 Trip Time\" Description=\"GRID_OV_LEVEL1_TRIP_TIME\" Type=\"\" Scale=\"0.1\" Unit=\"\"/>\n  <Protocol Address=\"42117\" RW=\"RW\" Name=\"Grid Over Voltage Level 2 Trip Time\" Description=\"GRID_OV_LEVEL2_TRIP_TIME\" Type=\"\" Scale=\"1\" Unit=\"\"/>\n  <Protocol Address=\"42118\" RW=\"RW\" Name=\"Grid Under Voltage Level 1 Trip Time\" Description=\"GRID_UV_LEVEL1_TRIP_TIME\" Type=\"\" Scale=\"0.1\" Unit=\"\"/>\n  <Protocol Address=\"42119\" RW=\"RW\" Name=\"Grid Under Voltage Level 2 Trip Time\" Description=\"GRID_UV_LEVEL2_TRIP_TIME\" Type=\"\" Scale=\"1\" Unit=\"\"/>\n  <Protocol Address=\"42120\" RW=\"RW\" Name=\"Grid Under Frequency Level 1 Trip Time\" Description=\"GRID_UF_LEVEL1_TRIP_TIME\" Type=\"\" Scale=\"0.1\" Unit=\"\"/>\n  <Protocol Address=\"42121\" RW=\"RW\" Name=\"Grid Under Frequency Level 2 Trip Time\" Description=\"GRID_UF_LEVEL2_TRIP_TIME\" Type=\"\" Scale=\"1\" Unit=\"\"/>\n  <Protocol Address=\"42122\" RW=\"RW\" Name=\"Grid Over Frequency Level 1 Trip Time\" Description=\"GRID_OF_LEVEL1_TRIP_TIME\" Type=\"\" Scale=\"0.1\" Unit=\"\"/>\n  <Protocol Address=\"42123\" RW=\"RW\" Name=\"FRT_ENABLE\" Description=\"GRID_FRT_ENB\" Type=\"\" Scale=\"1\" Unit=\"\"/>\n  <Protocol Address=\"42124\" RW=\"RW\" Name=\"GRID_FRT_OV_ENB\" Description=\"GRID_FRT_OV_ENB\" Type=\"\" Scale=\"1\" Unit=\"\"/>\n  <Protocol Address=\"42125\" RW=\"RW\" Name=\"GRID_FDPR_GRADIENT_LEVEL\" Description=\"GRID_FDPR_GRADIENT_LEVEL\" Type=\"\" Scale=\"1\" Unit=\"\"/>\n  <Protocol Address=\"42126\" RW=\"RW\" Name=\"GRID_FDPR_DEACTIVATION_FREQ\" Description=\"GRID_FDPR_DEACTIVATION_FREQ\" Type=\"\" Scale=\"0.01\" Unit=\"\"/>\n  <Protocol Address=\"42127\" RW=\"RW\" Name=\"Grid Over Frequency Level 2\" Description=\"GRID_OF_LEVEL2\" Type=\"\" Scale=\"0.1\" Unit=\"\"/>\n  <Protocol Address=\"42128\" RW=\"RW\" Name=\"Grid Over Frequency Level 2 Trip Time\" Description=\"GRID_OF_LEVEL2_TRIP_TIME\" Type=\"\" Scale=\"1\" Unit=\"\"/>\n  <Protocol Address=\"42129\" RW=\"RW\" Name=\"GRID_RECONNECT_COND_ENB\" Description=\"GRID_RECONNECT_COND_ENB\" Type=\"\" Scale=\"1\" Unit=\"\"/>\n  <Protocol Address=\"42191\" RW=\"RW\" Name=\"Year\" Description=\"TIME_YEAR\" Type=\"\" Scale=\"1\" Unit=\"\"/>\n  <Protocol Address=\"42192\" RW=\"RW\" Name=\"Month\" Description=\"TIME_MONTH\" Type=\"\" Scale=\"1\" Unit=\"\"/>\n  <Protocol Address=\"42193\" RW=\"RW\" Name=\"Day\" Description=\"TIME_DAY\" Type=\"\" Scale=\"1\" Unit=\"\"/>\n  <Protocol Address=\"42194\" RW=\"RW\" Name=\"Time\" Description=\"TIME_HOUR\" Type=\"\" Scale=\"1\" Unit=\"\"/>\n  <Protocol Address=\"42195\" RW=\"RW\" Name=\"Minute\" Description=\"TIME_MINUTE\" Type=\"\" Scale=\"1\" Unit=\"\"/>\n  <Protocol Address=\"42196\" RW=\"RW\" Name=\"Second\" Description=\"TIME_SECOND\" Type=\"\" Scale=\"1\" Unit=\"\"/>\n  <Protocol Address=\"42301\" RW=\"RW\" Name=\"GI Mode Master Mode\" Description=\"DGT_DI1\" Type=\"\" Scale=\"1\" Unit=\"\"/>\n  <Protocol Address=\"42302\" RW=\"RW\" Name=\"DO1 Select\" Description=\"DGT_DO1\" Type=\"\" Scale=\"1\" Unit=\"\"/>\n  <Protocol Address=\"42303\" RW=\"RW\" Name=\"RPC Mode Select\" Description=\"DGT_PWR_CTRL_MODE\" Type=\"\" Scale=\"1\" Unit=\"\"/>\n  <Protocol Address=\"42304\" RW=\"RW\" Name=\"CAN ID(External)\" Description=\"DGT_CAN_ID\" Type=\"\" Scale=\"1\" Unit=\"\"/>\n  <Protocol Address=\"42305\" RW=\"RW\" Name=\"Reconnect Prevent Time\" Description=\"DGT_REV_00\" Type=\"\" Scale=\"1\" Unit=\"\"/>\n  <Protocol Address=\"42351\" RW=\"RW\" Name=\"AI1 OffSet\" Description=\"ANL_AI1_OFFSET\" Type=\"\" Scale=\"0.01\" Unit=\"\"/>\n  <Protocol Address=\"42352\" RW=\"RW\" Name=\"AI1 Gain\" Description=\"ANL_AI1_GAIN\" Type=\"\" Scale=\"0.01\" Unit=\"\"/>\n  <Protocol Address=\"42353\" RW=\"RW\" Name=\"AI2 OffSet\" Description=\"ANL_AI2_OFFSET\" Type=\"\" Scale=\"0.01\" Unit=\"\"/>\n  <Protocol Address=\"42354\" RW=\"RW\" Name=\"AI2 Gain\" Description=\"ANL_AI2_GAIN\" Type=\"\" Scale=\"0.01\" Unit=\"\"/>\n  <Protocol Address=\"42355\" RW=\"RW\" Name=\"AI3 OffSet\" Description=\"ANL_AI3_OFFSET\" Type=\"\" Scale=\"0.01\" Unit=\"\"/>\n  <Protocol Address=\"42356\" RW=\"RW\" Name=\"AI3 Gain\" Description=\"ANL_AI3_GAIN\" Type=\"\" Scale=\"0.01\" Unit=\"\"/>\n  <Protocol Address=\"42357\" RW=\"RW\" Name=\"AI4 OffSet\" Description=\"ANL_AI4_OFFSET\" Type=\"\" Scale=\"0.01\" Unit=\"\"/>\n  <Protocol Address=\"42358\" RW=\"RW\" Name=\"AI4 Gain\" Description=\"ANL_AI4_GAIN\" Type=\"\" Scale=\"0.01\" Unit=\"\"/>\n  <Protocol Address=\"42401\" RW=\"RW\" Name=\"Voltage_Suppression_Function_Level\" Description=\"INV_VOLTAGE_SUPPRESSS_LEVEL\" Type=\"\" Scale=\"0.01\" Unit=\"\"/>\n  <Protocol Address=\"42402\" RW=\"RW\" Name=\"Voltage_Suppression_Function_Time\" Description=\"INV_VOLTAGE_SUPPRESSS_TIME\" Type=\"\" Scale=\"1\" Unit=\"\"/>\n  <Protocol Address=\"42403\" RW=\"RW\" Name=\"Voltage Detection LPF\" Description=\"CTRL_VOLT_LPF\" Type=\"\" Scale=\"1\" Unit=\"\"/>\n  <Protocol Address=\"42404\" RW=\"RW\" Name=\"CC P Gain(Read Only)\" Description=\"CTRL_CC_P_GAIN\" Type=\"\" Scale=\"0.01\" Unit=\"\"/>\n  <Protocol Address=\"42405\" RW=\"RW\" Name=\"CC I Gain(Read Only)\" Description=\"CTRL_CC_I_GAIN\" Type=\"\" Scale=\"0.01\" Unit=\"\"/>\n  <Protocol Address=\"42406\" RW=\"RW\" Name=\"CC di/dt\" Description=\"CTRL_CC_DI_DT\" Type=\"\" Scale=\"1\" Unit=\"\"/>\n  <Protocol Address=\"42407\" RW=\"RW\" Name=\"Ramp\" Description=\"CTRL_RAMP\" Type=\"\" Scale=\"1\" Unit=\"\"/>\n  <Protocol Address=\"42408\" RW=\"RW\" Name=\"Li(Read Only)\" Description=\"CTRL_LI\" Type=\"\" Scale=\"1\" Unit=\"\"/>\n  <Protocol Address=\"42409\" RW=\"RW\" Name=\"DC_Over_Voltage_Trip_Time\" Description=\"FC_DC_OVER_VOLTAGE_TRIP_TIME\" Type=\"\" Scale=\"1\" Unit=\"\"/>\n  <Protocol Address=\"42410\" RW=\"RW\" Name=\"C_CC Period\" Description=\"CTRL_CC_PERIOD\" Type=\"\" Scale=\"1\" Unit=\"\"/>\n  <Protocol Address=\"42411\" RW=\"RW\" Name=\"PLL P Gain\" Description=\"CTRL_PLL_P_GAIN\" Type=\"\" Scale=\"0.01\" Unit=\"\"/>\n  <Protocol Address=\"42412\" RW=\"RW\" Name=\"PPL I Gain\" Description=\"CTRL_PLL_I_GAIN\" Type=\"\" Scale=\"0.01\" Unit=\"\"/>\n  <Protocol Address=\"42413\" RW=\"RW\" Name=\"Auto Fault Reset Count\" Description=\"CTRL_AUT_FAULT_RST\" Type=\"\" Scale=\"1\" Unit=\"\"/>\n  <Protocol Address=\"42414\" RW=\"RW\" Name=\"Heatsink OT Level\" Description=\"CTRL_PEBB_HS_OVERTEMP\" Type=\"\" Scale=\"1\" Unit=\"\"/>\n  <Protocol Address=\"42415\" RW=\"RW\" Name=\"Power Compensation\" Description=\"CTRL_POWER_COMPEN\" Type=\"\" Scale=\"1\" Unit=\"\"/>\n  <Protocol Address=\"42416\" RW=\"RW\" Name=\"Test mode\" Description=\"CTRL_TEST_MODE\" Type=\"\" Scale=\"1\" Unit=\"\"/>\n  <Protocol Address=\"42417\" RW=\"RW\" Name=\"Voltage_Suppression_Function_Enable\" Description=\"INV_VOLTAGE_SUPPRESSS_ENB\" Type=\"\" Scale=\"1\" Unit=\"\"/>\n  <Protocol Address=\"42418\" RW=\"RW\" Name=\"Deviation Tolerance Time\" Description=\"CTRL_VOLT_DEVIATION_TIME\" Type=\"\" Scale=\"1\" Unit=\"\"/>\n  <Protocol Address=\"42419\" RW=\"RW\" Name=\"Reactive Power\" Description=\"CTRL_REACTIVE_POWER\" Type=\"\" Scale=\"0.1\" Unit=\"\"/>\n  <Protocol Address=\"42420\" RW=\"RW\" Name=\"Bypass V Fault Test\" Description=\"CTRL_BYP_V_GRID_TEST_MODE\" Type=\"\" Scale=\"1\" Unit=\"\"/>\n  <Protocol Address=\"42421\" RW=\"RW\" Name=\"CTRL_INV_IIR1ST_P\" Description=\"CTRL_INV_IIR1ST_P\" Type=\"\" Scale=\"1\" Unit=\"\"/>\n  <Protocol Address=\"42422\" RW=\"RW\" Name=\"CTRL_INV_IIR1ST_Q\" Description=\"CTRL_INV_IIR1ST_Q\" Type=\"\" Scale=\"1\" Unit=\"\"/>\n  <Protocol Address=\"42423\" RW=\"RW\" Name=\"GRID_PROTECTION_ENABLE\" Description=\"GRID_PROTECTION_ENB\" Type=\"\" Scale=\"1\" Unit=\"\"/>\n  <Protocol Address=\"42424\" RW=\"RW\" Name=\"Test PWM VQE Ref\" Description=\"CTRL_TEST_PWM_VQE_REF\" Type=\"\" Scale=\"1\" Unit=\"\"/>\n  <Protocol Address=\"42425\" RW=\"RW\" Name=\"Idc LPF Cut-off Frequency\" Description=\"DC_CURRENT_LPF_CUTOFF_FREQ\" Type=\"\" Scale=\"0.001\" Unit=\"\"/>\n  <Protocol Address=\"42426\" RW=\"RW\" Name=\"Current_Unbalance_GC\" Description=\"INV_CURRENT_UNBALANCE_GC\" Type=\"\" Scale=\"0.1\" Unit=\"\"/>\n  <Protocol Address=\"42427\" RW=\"RW\" Name=\"Deviation Tolerance Time2 Apply DeltaP\" Description=\"FC_DC_CURRENT_UNBALANCE_TRIP_TIME\" Type=\"\" Scale=\"1\" Unit=\"\"/>\n  <Protocol Address=\"42428\" RW=\"RW\" Name=\"DC_Diode_Temperature_Derating_Start_Level\" Description=\"INV_DIODE_TEMPERATURE_DERATING_START_LEVEL\" Type=\"\" Scale=\"1\" Unit=\"\"/>\n  <Protocol Address=\"42429\" RW=\"RW\" Name=\"CTRL_SYNC_PI_MAG_P\" Description=\"CTRL_SYNC_PI_MAG_P\" Type=\"\" Scale=\"1\" Unit=\"\"/>\n  <Protocol Address=\"42430\" RW=\"RW\" Name=\"CTRL_SYNC_PI_MAG_I\" Description=\"CTRL_SYNC_PI_MAG_I\" Type=\"\" Scale=\"1\" Unit=\"\"/>\n  <Protocol Address=\"42431\" RW=\"RW\" Name=\"Under_Power_Fault_Enable\" Description=\"SM_UNDER_POWER_FAULT_ENABLE\" Type=\"\" Scale=\"1\" Unit=\"\"/>\n  <Protocol Address=\"42432\" RW=\"RW\" Name=\"Under_Power_Fault_DC_Power\" Description=\"SM_UNDER_POWER_FAULT_DC_POWER\" Type=\"\" Scale=\"1\" Unit=\"\"/>\n  <Protocol Address=\"42433\" RW=\"RW\" Name=\"Under_Power_Fault_Trip_Time\" Description=\"SM_UNDER_POWER_FAULT_TRIP_TIME\" Type=\"\" Scale=\"1\" Unit=\"\"/>\n  <Protocol Address=\"42434\" RW=\"RW\" Name=\"DC_Diode_Temperature_Derating_End_Level\" Description=\"INV_DIODE_TEMPERATURE_DERATING_END_LEVEL\" Type=\"\" Scale=\"1\" Unit=\"\"/>\n  <Protocol Address=\"42435\" RW=\"RW\" Name=\"Anti-Islanding Enable\" Description=\"CTRL_ENABLE_ANTI_ISLANDING\" Type=\"\" Scale=\"1\" Unit=\"\"/>\n  <Protocol Address=\"42436\" RW=\"RW\" Name=\"APS Line Deadband\" Description=\"CTRL_APS_LINE_DEADBAND\" Type=\"\" Scale=\"0.01\" Unit=\"\"/>\n  <Protocol Address=\"42437\" RW=\"RW\" Name=\"Reactive Power Limit\" Description=\"CTRL_REACTIVE_POWER_LIMIT\" Type=\"\" Scale=\"0.01\" Unit=\"\"/>\n  <Protocol Address=\"42438\" RW=\"RW\" Name=\"Anti-Islanding_K_Factor\" Description=\"CTRL_ANTI_ISLANDING_K_FACTOR\" Type=\"\" Scale=\"0.1\" Unit=\"\"/>\n  <Protocol Address=\"42439\" RW=\"RW\" Name=\"추가옵션1\" Description=\"CTRL_PR_V_COMPEN\" Type=\"\" Scale=\"1\" Unit=\"\"/>\n  <Protocol Address=\"42440\" RW=\"RW\" Name=\"심리스UV카운트설정\" Description=\"CTRL_SEAMLESS_CNT\" Type=\"\" Scale=\"1\" Unit=\"\"/>\n  <Protocol Address=\"42441\" RW=\"RW\" Name=\"심리스UV카운트상태\" Description=\"CTRL_SEAMLESS_UV_CNT_STATUS\" Type=\"\" Scale=\"1\" Unit=\"\"/>\n  <Protocol Address=\"42442\" RW=\"RW\" Name=\"심리스OV카운트상태\" Description=\"CTRL_SEAMLESS_OV_CNT_STATUS\" Type=\"\" Scale=\"1\" Unit=\"\"/>\n  <Protocol Address=\"42443\" RW=\"RW\" Name=\"제어_예약_ID43\" Description=\"CTRL_REV_12\" Type=\"\" Scale=\"0.1\" Unit=\"\"/>\n  <Protocol Address=\"42444\" RW=\"RW\" Name=\"Grid IIR Filter Cutoff Frequency\" Description=\"CTRL_GRID_FS_RMS_CUTOFF_HZ\" Type=\"\" Scale=\"0.1\" Unit=\"\"/>\n  <Protocol Address=\"42445\" RW=\"RW\" Name=\"PowerFactorLimit\" Description=\"COSPHI_FACTOR_LIMIT\" Type=\"\" Scale=\"0.01\" Unit=\"\"/>\n  <Protocol Address=\"42446\" RW=\"RW\" Name=\"GC_Brown_Out_Enable\" Description=\"INV_GC_BROWN_OUT_ENABLE\" Type=\"\" Scale=\"1\" Unit=\"\"/>\n  <Protocol Address=\"42447\" RW=\"RW\" Name=\"GI_Brown_Out_Enable\" Description=\"INV_GI_BROWN_OUT_ENABLE\" Type=\"\" Scale=\"1\" Unit=\"\"/>\n  <Protocol Address=\"42448\" RW=\"RW\" Name=\"SEL547_RELAY_Enable\" Description=\"SEL547_RELAY_ENABLE\" Type=\"\" Scale=\"1\" Unit=\"\"/>\n  <Protocol Address=\"42449\" RW=\"RW\" Name=\"Inverter_Over_Voltage_Trip_Time\" Description=\"GI_OVER_VOLTAGE_TRIP_TIME\" Type=\"\" Scale=\"1\" Unit=\"\"/>\n  <Protocol Address=\"42450\" RW=\"RW\" Name=\"Inverter_Under_Voltage_Trip_Time\" Description=\"GI_UNDER_VOLTAGE_TRIP_TIME\" Type=\"\" Scale=\"1\" Unit=\"\"/>\n  <Protocol Address=\"42451\" RW=\"RW\" Name=\"Inverter_Over_Frequency_Trip_Time\" Description=\"GI_OVER_FREQUENCY_TRIP_TIME\" Type=\"\" Scale=\"1\" Unit=\"\"/>\n  <Protocol Address=\"42452\" RW=\"RW\" Name=\"Inverter_Under_Frequency_Trip_Time\" Description=\"GI_UNDER_FREQUENCY_TRIP_TIME\" Type=\"\" Scale=\"1\" Unit=\"\"/>\n  <Protocol Address=\"42453\" RW=\"RW\" Name=\"Minimum_Power_Reference_P\" Description=\"INV_MINIMUM_POWER_REFERENCE_P\" Type=\"\" Scale=\"1\" Unit=\"\"/>\n  <Protocol Address=\"42454\" RW=\"RW\" Name=\"Maximum_Power_Reference_P\" Description=\"INV_MAXIMUM_POWER_REFERENCE_P\" Type=\"\" Scale=\"1\" Unit=\"\"/>\n  <Protocol Address=\"42455\" RW=\"RW\" Name=\"Positive Sequence PLL Enable\" Description=\"CTRL_POS_SEQ_PLL_ENB\" Type=\"\" Scale=\"1\" Unit=\"\"/>\n  <Protocol Address=\"42456\" RW=\"RW\" Name=\"Brown_Out_Start_DC_Voltage\" Description=\"INV_BROWN_OUT_START_DC_VOLTAGE\" Type=\"\" Scale=\"0.1\" Unit=\"\"/>\n  <Protocol Address=\"42457\" RW=\"RW\" Name=\"Brown_Out_Minimum_DC_Voltage\" Description=\"INV_BROWN_OUT_MINIMUM_DC_VOLTAGE\" Type=\"\" Scale=\"0.1\" Unit=\"\"/>\n  <Protocol Address=\"42458\" RW=\"RW\" Name=\"Brown_Out_Power_Decrease_Ratio\" Description=\"INV_BROWN_OUT_POWER_DECREASE_RATIO\" Type=\"\" Scale=\"0.1\" Unit=\"\"/>\n  <Protocol Address=\"42459\" RW=\"RW\" Name=\"Positive Sequence LPF\" Description=\"CTRL_INV_FS_RMS_CUTOFF_HZ\" Type=\"\" Scale=\"0.1\" Unit=\"\"/>\n  <Protocol Address=\"42460\" RW=\"RW\" Name=\"PLL Freq LPF\" Description=\"CTRL_FREQ_CUTOFF_HZ\" Type=\"\" Scale=\"0.1\" Unit=\"\"/>\n  <Protocol Address=\"42461\" RW=\"RW\" Name=\"Maximum_Power_Reference_Positive_Q\" Description=\"INV_MAXIMUM_POWER_REFERENCE_POSITIVE_Q\" Type=\"\" Scale=\"1\" Unit=\"\"/>\n  <Protocol Address=\"42462\" RW=\"RW\" Name=\"Maximum_Power_Reference_Negative_Q\" Description=\"INV_MAXIMUM_POWER_REFERENCE_NEGATIVE_Q\" Type=\"\" Scale=\"1\" Unit=\"\"/>\n  <Protocol Address=\"42463\" RW=\"RW\" Name=\"Brown_Out_Voltage_Decrease_Ratio\" Description=\"INV_BROWN_OUTPUT_VOLTAGE_DECREASE_RATIO\" Type=\"\" Scale=\"0.1\" Unit=\"\"/>\n  <Protocol Address=\"42464\" RW=\"RW\" Name=\"CTRL_QV_CTRL_RAMP_TIME\" Description=\"CTRL_QV_CTRL_RAMP_TIME\" Type=\"\" Scale=\"1\" Unit=\"\"/>\n  <Protocol Address=\"42465\" RW=\"RW\" Name=\"CTRL_FRT_ASYNC_LEVEL\" Description=\"SEAMLESS_PWM_OFF_CNT\" Type=\"\" Scale=\"1\" Unit=\"\"/>\n  <Protocol Address=\"42466\" RW=\"RW\" Name=\"CTRL_COSPHI_P_PN_RAMP_TIME\" Description=\"CTRL_COSPHI_P_PN_RAMP_TIME\" Type=\"\" Scale=\"1\" Unit=\"\"/>\n  <Protocol Address=\"42467\" RW=\"RW\" Name=\"V005_Init_Hold_Time\" Description=\"SM_V005_INIT_HOLD_TIME\" Type=\"\" Scale=\"1\" Unit=\"\"/>\n  <Protocol Address=\"42468\" RW=\"RW\" Name=\"V010_Intro_Hold_Time\" Description=\"SM_V010_INTRO_HOLD_TIME\" Type=\"\" Scale=\"1\" Unit=\"\"/>\n  <Protocol Address=\"42469\" RW=\"RW\" Name=\"V011_AC_Gen_Hold_Time\" Description=\"SM_V011_AC_GEN_HOLD_TIME\" Type=\"\" Scale=\"1\" Unit=\"\"/>\n  <Protocol Address=\"42470\" RW=\"RW\" Name=\"V012_Start_Sync_Fast_Hold_Time\" Description=\"SM_V012_START_SYNC_FAST_HOLD_TIME\" Type=\"\" Scale=\"1\" Unit=\"\"/>\n  <Protocol Address=\"42471\" RW=\"RW\" Name=\"V013_ATS1_On_Hold_Time\" Description=\"SM_V013_ATS1_ON_HOLD_TIME\" Type=\"\" Scale=\"1\" Unit=\"\"/>\n  <Protocol Address=\"42472\" RW=\"RW\" Name=\"V014_ATS2_Off_Hold_Time\" Description=\"SM_V014_ATS2_OFF_HOLD_TIME\" Type=\"\" Scale=\"1\" Unit=\"\"/>\n  <Protocol Address=\"42473\" RW=\"RW\" Name=\"V015_Load_Trans_Hold_Time\" Description=\"SM_V015_LOAD_TRANS_HOLD_TIME\" Type=\"\" Scale=\"1\" Unit=\"\"/>\n  <Protocol Address=\"42474\" RW=\"RW\" Name=\"V016_Start_Sync_Slow_Hold_Time\" Description=\"SM_V016_START_SYNC_SLOW_HOLD_TIME\" Type=\"\" Scale=\"1\" Unit=\"\"/>\n  <Protocol Address=\"42475\" RW=\"RW\" Name=\"V017_ATS2_On_Hold_Time\" Description=\"SM_V017_ATS2_ON_HOLD_TIME\" Type=\"\" Scale=\"1\" Unit=\"\"/>\n  <Protocol Address=\"42476\" RW=\"RW\" Name=\"V018_ATS1_Off_Hold_Time\" Description=\"SM_V018_ATS1_OFF_HOLD_TIME\" Type=\"\" Scale=\"1\" Unit=\"\"/>\n  <Protocol Address=\"42477\" RW=\"RW\" Name=\"V026_Init_Idle_Hold_Time\" Description=\"SM_V026_INIT_IDLE_HOLD_TIME\" Type=\"\" Scale=\"1\" Unit=\"\"/>\n  <Protocol Address=\"42478\" RW=\"RW\" Name=\"V026_Idle_Hold_Time\" Description=\"SM_V026_IDLE_HOLD_TIME\" Type=\"\" Scale=\"1\" Unit=\"\"/>\n  <Protocol Address=\"42479\" RW=\"RW\" Name=\"V050_Inv_GC_Hold_Time\" Description=\"SM_V050_INV_GC_HOLD_TIME\" Type=\"\" Scale=\"1\" Unit=\"\"/>\n  <Protocol Address=\"42480\" RW=\"RW\" Name=\"V052_Ramp_Down_P_Hold_Time\" Description=\"SM_V052_INV_RAMP_DOWN_P_HOLD_TIME\" Type=\"\" Scale=\"1\" Unit=\"\"/>\n  <Protocol Address=\"42481\" RW=\"RW\" Name=\"V032_GI_Hold_Hold_Time\" Description=\"SM_V032_GI_HOLD_HOLD_TIME\" Type=\"\" Scale=\"1\" Unit=\"\"/>\n  <Protocol Address=\"42482\" RW=\"RW\" Name=\"V080_Inv_GI_Hold_Time\" Description=\"SM_V080_INV_GI_HOLD_TIME\" Type=\"\" Scale=\"1\" Unit=\"\"/>\n  <Protocol Address=\"42483\" RW=\"RW\" Name=\"V070_Start_Sync_Slow_Hold_Time\" Description=\"SM_V070_START_SYNC_SLOW_HOLD_TIME\" Type=\"\" Scale=\"1\" Unit=\"\"/>\n  <Protocol Address=\"42484\" RW=\"RW\" Name=\"Grid_Fault_Clearing_Time\" Description=\"SM_GRID_FAULT_CLEARING_TIME\" Type=\"\" Scale=\"1\" Unit=\"\"/>\n  <Protocol Address=\"42485\" RW=\"RW\" Name=\"GI_DC_Under_Voltage_Level\" Description=\"FC_GI_DC_UNDER_VOLTAGE_LEVEL\" Type=\"\" Scale=\"1\" Unit=\"\"/>\n  <Protocol Address=\"42486\" RW=\"RW\" Name=\"DC_Under_Voltage_Trip_Time\" Description=\"FC_DC_UNDER_VOLTAGE_TRIP_TIME\" Type=\"\" Scale=\"1\" Unit=\"\"/>\n  <Protocol Address=\"42487\" RW=\"RW\" Name=\"IINV Voltage Build Up Time\" Description=\"CTRL_IINV_VOLTAGE_BUILDUP_TIME\" Type=\"\" Scale=\"1\" Unit=\"\"/>\n  <Protocol Address=\"42488\" RW=\"RW\" Name=\"IINV PLL Stabilization Time\" Description=\"CTRL_IINV_PLL_STABILIZE_TIME\" Type=\"\" Scale=\"1\" Unit=\"\"/>\n  <Protocol Address=\"42489\" RW=\"RW\" Name=\"IINV PLL P Gain\" Description=\"CTRL_IINV_PLL_P_GAIN\" Type=\"\" Scale=\"0.01\" Unit=\"\"/>\n  <Protocol Address=\"42490\" RW=\"RW\" Name=\"IINV PLL I Gain\" Description=\"CTRL_IINV_PLL_I_GAIN\" Type=\"\" Scale=\"0.01\" Unit=\"\"/>\n  <Protocol Address=\"42491\" RW=\"RW\" Name=\"IINV Syncronization Tolerance\" Description=\"CTRL_IINV_SYNC_TOLERANCE_THETA\" Type=\"\" Scale=\"0.01\" Unit=\"\"/>\n  <Protocol Address=\"42492\" RW=\"RW\" Name=\"Fast_Switch_All_On_Time_Delay\" Description=\"FC_FAST_SWITCH_ALL_ON_TIME_DELAY\" Type=\"\" Scale=\"1\" Unit=\"\"/>\n  <Protocol Address=\"42493\" RW=\"RW\" Name=\"ATS_Transfer_Hold_Time\" Description=\"SM_ATS_TRANSFER_TIME\" Type=\"\" Scale=\"1\" Unit=\"\"/>\n  <Protocol Address=\"42601\" RW=\"RW\" Name=\"TRC_TRACE_MODE\" Description=\"TRC_TRACE_MODE\" Type=\"\" Scale=\"1\" Unit=\"\"/>\n  <Protocol Address=\"42602\" RW=\"RW\" Name=\"TRC_TRACE_SAMPLING\" Description=\"TRC_TRACE_SAMPLING\" Type=\"\" Scale=\"1\" Unit=\"\"/>\n  <Protocol Address=\"42603\" RW=\"RW\" Name=\"TRC_TRACE1\" Description=\"TRC_TRACE1\" Type=\"\" Scale=\"1\" Unit=\"\"/>\n  <Protocol Address=\"42604\" RW=\"RW\" Name=\"TRC_TRACE2\" Description=\"TRC_TRACE2\" Type=\"\" Scale=\"1\" Unit=\"\"/>\n  <Protocol Address=\"42605\" RW=\"RW\" Name=\"TRC_TRACE3\" Description=\"TRC_TRACE3\" Type=\"\" Scale=\"1\" Unit=\"\"/>\n  <Protocol Address=\"42606\" RW=\"RW\" Name=\"TRC_TRACE4\" Description=\"TRC_TRACE4\" Type=\"\" Scale=\"1\" Unit=\"\"/>\n  <Protocol Address=\"42607\" RW=\"RW\" Name=\"TRC_TRACE5\" Description=\"TRC_TRACE5\" Type=\"\" Scale=\"1\" Unit=\"\"/>\n  <Protocol Address=\"42608\" RW=\"RW\" Name=\"TRC_TRACE6\" Description=\"TRC_TRACE6\" Type=\"\" Scale=\"1\" Unit=\"\"/>\n  <Protocol Address=\"42609\" RW=\"RW\" Name=\"TRC_TRACE7\" Description=\"TRC_TRACE7\" Type=\"\" Scale=\"1\" Unit=\"\"/>\n  <Protocol Address=\"42610\" RW=\"RW\" Name=\"TRC_TRACE8\" Description=\"TRC_TRACE8\" Type=\"\" Scale=\"1\" Unit=\"\"/>\n  <Protocol Address=\"42611\" RW=\"RW\" Name=\"TRC_TRACE9\" Description=\"TRC_TRACE9\" Type=\"\" Scale=\"1\" Unit=\"\"/>\n  <Protocol Address=\"42612\" RW=\"RW\" Name=\"TRC_TRACE10\" Description=\"TRC_TRACE10\" Type=\"\" Scale=\"1\" Unit=\"\"/>\n  <Protocol Address=\"42613\" RW=\"RW\" Name=\"TRC_TRACE11\" Description=\"TRC_TRACE11\" Type=\"\" Scale=\"1\" Unit=\"\"/>\n  <Protocol Address=\"42614\" RW=\"RW\" Name=\"TRC_TRACE12\" Description=\"TRC_TRACE12\" Type=\"\" Scale=\"1\" Unit=\"\"/>\n  <Protocol Address=\"42615\" RW=\"RW\" Name=\"FreqWatt_Ena\" Description=\"FreqWatt_Ena\" Type=\"\" Scale=\"1\" Unit=\"\"/>\n  <Protocol Address=\"42616\" RW=\"RW\" Name=\"FreqWatt_Ctl_DbOf1\" Description=\"FreqWatt_Ctl_DbOf\" Type=\"\" Scale=\"1\" Unit=\"\"/>\n  <Protocol Address=\"42617\" RW=\"RW\" Name=\"FreqWatt_Ctl_DbUf1\" Description=\"FreqWatt_Ctl_DbUf\" Type=\"\" Scale=\"1\" Unit=\"\"/>\n  <Protocol Address=\"42618\" RW=\"RW\" Name=\"FreqWatt_Ctl_KOf\" Description=\"FreqWatt_Ctl_KOf\" Type=\"\" Scale=\"0.001\" Unit=\"\"/>\n  <Protocol Address=\"42619\" RW=\"RW\" Name=\"FreqWatt_Ctl_KUf\" Description=\"FreqWatt_Ctl_KUf\" Type=\"\" Scale=\"0.001\" Unit=\"\"/>\n  <Protocol Address=\"42620\" RW=\"RW\" Name=\"FreqWatt_Ctl_RspTms1\" Description=\"FreqWatt_Ctl_RspTms\" Type=\"\" Scale=\"1\" Unit=\"\"/>\n  <Protocol Address=\"42621\" RW=\"RW\" Name=\"FreqWatt_Ctl_PMin\" Description=\"FreqWatt_Ctl_PMin\" Type=\"\" Scale=\"0.01\" Unit=\"\"/>\n  <Protocol Address=\"42622\" RW=\"RW\" Name=\"OPENLOOP_CP_P_GAIN\" Description=\"OPENLOOP_CP_P_GAIN\" Type=\"\" Scale=\"0.001\" Unit=\"\"/>\n  <Protocol Address=\"42623\" RW=\"RW\" Name=\"CTRL_DVBC_P_GAIN\" Description=\"CTRL_DVBC_P_GAIN\" Type=\"\" Scale=\"0.01\" Unit=\"\"/>\n  <Protocol Address=\"42624\" RW=\"RW\" Name=\"CTRL_DVBC_I_GAIN\" Description=\"CTRL_DVBC_I_GAIN\" Type=\"\" Scale=\"0.01\" Unit=\"\"/>\n  <Protocol Address=\"42625\" RW=\"RW\" Name=\"CTRL_DVBC_LPF\" Description=\"CTRL_DVBC_LPF\" Type=\"\" Scale=\"1\" Unit=\"\"/>\n  <Protocol Address=\"42626\" RW=\"RW\" Name=\"TRC_TRACE2-12\" Description=\"TRC_TRACE24\" Type=\"\" Scale=\"1\" Unit=\"\"/>\n  <Protocol Address=\"42627\" RW=\"RW\" Name=\"LVRT_Q_LIMIT\" Description=\"LVRT_Q_LIMIT\" Type=\"\" Scale=\"0.001\" Unit=\"\"/>\n  <Protocol Address=\"42628\" RW=\"RW\" Name=\"VOLT_VAR_ENB\" Description=\"VOLT_VAR_ENB\" Type=\"\" Scale=\"1\" Unit=\"\"/>\n  <Protocol Address=\"42629\" RW=\"RW\" Name=\"VOLT_VAR_Q1\" Description=\"VOLT_VAR_Q1\" Type=\"\" Scale=\"0.001\" Unit=\"\"/>\n  <Protocol Address=\"42630\" RW=\"RW\" Name=\"VOLT_VAR_Q2\" Description=\"VOLT_VAR_Q2\" Type=\"\" Scale=\"0.001\" Unit=\"\"/>\n  <Protocol Address=\"42631\" RW=\"RW\" Name=\"VOLT_VAR_Q3\" Description=\"VOLT_VAR_Q3\" Type=\"\" Scale=\"0.001\" Unit=\"\"/>\n  <Protocol Address=\"42632\" RW=\"RW\" Name=\"VOLT_VAR_Q4\" Description=\"VOLT_VAR_Q4\" Type=\"\" Scale=\"0.001\" Unit=\"\"/>\n  <Protocol Address=\"42633\" RW=\"RW\" Name=\"VOLT_VAR_Q_LIMIT_Lag\" Description=\"VOLT_VAR_Q_LIMIT_Lag\" Type=\"\" Scale=\"0.001\" Unit=\"\"/>\n  <Protocol Address=\"42634\" RW=\"RW\" Name=\"VOLT_VAR_Q_LIMIT_Lead\" Description=\"VOLT_VAR_Q_LIMIT_Lead\" Type=\"\" Scale=\"0.001\" Unit=\"\"/>\n  <Protocol Address=\"42635\" RW=\"RW\" Name=\"PebbTmpDrtStopHysteresisTempLv\" Description=\"PebbTmpDrtStopHysteresisTempLv\" Type=\"\" Scale=\"1\" Unit=\"\"/>\n  <Protocol Address=\"42636\" RW=\"RW\" Name=\"DiodeTmpDrtStopHysteresisTempLv\" Description=\"DiodeTmpDrtStopHysteresisTempLv\" Type=\"\" Scale=\"1\" Unit=\"\"/>\n  <Protocol Address=\"42637\" RW=\"RW\" Name=\"IDLE_INV_UV_CNT\" Description=\"INV_UV_CNT\" Type=\"\" Scale=\"1\" Unit=\"\"/>\n  <Protocol Address=\"42638\" RW=\"RW\" Name=\"DC_Volatage_Unbalance_Level\" Description=\"FC_DC_UNBALANCE_VOLTAGE_LEVEL\" Type=\"\" Scale=\"1\" Unit=\"\"/>\n  <Protocol Address=\"42639\" RW=\"RW\" Name=\"FSW Current Cut-off Frequency\" Description=\"CTRL_FSW_CURRENT_LPF_CUTOFF_FREQ\" Type=\"\" Scale=\"1\" Unit=\"\"/>\n  <Protocol Address=\"42640\" RW=\"RW\" Name=\"PWM_CONTROL_OPTION\" Description=\"PWM_CONTROL_OPTION\" Type=\"\" Scale=\"1\" Unit=\"\"/>\n  <Protocol Address=\"42641\" RW=\"RW\" Name=\"TRC_TRACE4-3\" Description=\"TRC_TRACE39\" Type=\"\" Scale=\"1\" Unit=\"\"/>\n  <Protocol Address=\"42642\" RW=\"RW\" Name=\"TRC_TRACE4-4\" Description=\"TRC_TRACE40\" Type=\"\" Scale=\"1\" Unit=\"\"/>\n  <Protocol Address=\"42643\" RW=\"RW\" Name=\"TRC_TRACE4-5\" Description=\"TRC_TRACE41\" Type=\"\" Scale=\"1\" Unit=\"\"/>\n  <Protocol Address=\"42644\" RW=\"RW\" Name=\"TRC_TRACE4-6\" Description=\"TRC_TRACE42\" Type=\"\" Scale=\"1\" Unit=\"\"/>\n  <Protocol Address=\"42645\" RW=\"RW\" Name=\"TRC_TRACE4-7\" Description=\"TRC_TRACE43\" Type=\"\" Scale=\"1\" Unit=\"\"/>\n  <Protocol Address=\"42646\" RW=\"RW\" Name=\"TRC_TRACE4-8\" Description=\"TRC_TRACE44\" Type=\"\" Scale=\"1\" Unit=\"\"/>\n  <Protocol Address=\"42647\" RW=\"RW\" Name=\"TRC_TRACE4-9\" Description=\"TRC_TRACE45\" Type=\"\" Scale=\"1\" Unit=\"\"/>\n  <Protocol Address=\"42648\" RW=\"RW\" Name=\"TRC_TRACE4-10\" Description=\"TRC_TRACE46\" Type=\"\" Scale=\"1\" Unit=\"\"/>\n  <Protocol Address=\"42649\" RW=\"RW\" Name=\"DC_Link_V_Sensing_Gain\" Description=\"GN_DCLINK_V\" Type=\"\" Scale=\"0.0001\" Unit=\"\"/>\n  <Protocol Address=\"42650\" RW=\"RW\" Name=\"DC_Link_VL_Sensing_Gain\" Description=\"GN_DCLINK_VL\" Type=\"\" Scale=\"0.0001\" Unit=\"\"/>\n  <Protocol Address=\"42701\" RW=\"RW\" Name=\"DC_Current_Sensing_Offset_N\" Description=\"OFS_DC_CURRENT_N\" Type=\"\" Scale=\"0.1\" Unit=\"\"/>\n  <Protocol Address=\"42702\" RW=\"RW\" Name=\"DC_Current_Sensing_Offset_P\" Description=\"OFS_DC_CURRENT_P\" Type=\"\" Scale=\"0.1\" Unit=\"\"/>\n  <Protocol Address=\"42703\" RW=\"RW\" Name=\"DC_Voltage_Sensing_Offset\" Description=\"OFS_DC_V\" Type=\"\" Scale=\"0.1\" Unit=\"\"/>\n  <Protocol Address=\"42704\" RW=\"RW\" Name=\"Inverter_Current_Sensing_Offset_A_Phase\" Description=\"OFS_INV_I_L1\" Type=\"\" Scale=\"0.1\" Unit=\"\"/>\n  <Protocol Address=\"42705\" RW=\"RW\" Name=\"Inverter_Current_Sensing_Offset_C_Phase\" Description=\"OFS_INV_I_L3\" Type=\"\" Scale=\"0.1\" Unit=\"\"/>\n  <Protocol Address=\"42706\" RW=\"RW\" Name=\"Inverter_Current_Sensing_Offset_B_Phase\" Description=\"OFS_INV_I_L2\" Type=\"\" Scale=\"0.1\" Unit=\"\"/>\n  <Protocol Address=\"42707\" RW=\"RW\" Name=\"DC_Link_V_Sensing_Offset\" Description=\"OFS_DCLINK_V\" Type=\"\" Scale=\"0.1\" Unit=\"\"/>\n  <Protocol Address=\"42708\" RW=\"RW\" Name=\"DC_Link_VL_Sensing_Offset\" Description=\"OFS_DCLINK_VL\" Type=\"\" Scale=\"0.1\" Unit=\"\"/>\n  <Protocol Address=\"42709\" RW=\"RW\" Name=\"BATT_Change_Current_Offset\" Description=\"OFS_BATT_CHG_CURRENT\" Type=\"\" Scale=\"0.1\" Unit=\"\"/>\n  <Protocol Address=\"42750\" RW=\"RW\" Name=\"DC_Current_Sensing_Gain_N\" Description=\"GN_DC_CURRENT_N\" Type=\"\" Scale=\"0.0001\" Unit=\"\"/>\n  <Protocol Address=\"42751\" RW=\"RW\" Name=\"DC_Current_Sensing_Gain_P\" Description=\"GN_DC_CURRENT_P\" Type=\"\" Scale=\"0.0001\" Unit=\"\"/>\n  <Protocol Address=\"42752\" RW=\"RW\" Name=\"DC_Voltage_Sensing_Gain\" Description=\"GN_DC_V\" Type=\"\" Scale=\"0.0001\" Unit=\"\"/>\n  <Protocol Address=\"42753\" RW=\"RW\" Name=\"Inverter_Voltage_Sensing_Gain_A_Phase\" Description=\"GN_INV_V_L1\" Type=\"\" Scale=\"0.0001\" Unit=\"\"/>\n  <Protocol Address=\"42754\" RW=\"RW\" Name=\"Inverter_Voltage_Sensing_Gain_B_Phase\" Description=\"GN_INV_V_L2\" Type=\"\" Scale=\"0.0001\" Unit=\"\"/>\n  <Protocol Address=\"42755\" RW=\"RW\" Name=\"Inverter_Voltage_Sensing_Gain_C_Phase\" Description=\"GN_INV_V_L3\" Type=\"\" Scale=\"0.0001\" Unit=\"\"/>\n  <Protocol Address=\"42756\" RW=\"RW\" Name=\"Inverter_Current_Sensing_Gain_A_Phase\" Description=\"GN_INV_I_L1\" Type=\"\" Scale=\"0.0001\" Unit=\"\"/>\n  <Protocol Address=\"42757\" RW=\"RW\" Name=\"Inverter_Current_Sensing_Gain_C_Phase\" Description=\"GN_INV_I_L3\" Type=\"\" Scale=\"0.0001\" Unit=\"\"/>\n  <Protocol Address=\"42758\" RW=\"RW\" Name=\"Grid_Voltage_Sensing_Gain_A_Phase\" Description=\"GN_GRID_V_L1\" Type=\"\" Scale=\"0.0001\" Unit=\"\"/>\n  <Protocol Address=\"42759\" RW=\"RW\" Name=\"Grid_Voltage_Sensing_Gain_B_Phase\" Description=\"GN_GRID_V_L2\" Type=\"\" Scale=\"0.0001\" Unit=\"\"/>\n  <Protocol Address=\"42760\" RW=\"RW\" Name=\"Grid_Voltage_Sensing_Gain_C_Phase\" Description=\"GN_GRID_V_L3\" Type=\"\" Scale=\"0.0001\" Unit=\"\"/>\n  <Protocol Address=\"42761\" RW=\"RW\" Name=\"Inverter_Current_Sensing_Gain_B_Phase\" Description=\"GN_INV_I_L2\" Type=\"\" Scale=\"0.0001\" Unit=\"\"/>\n  <Protocol Address=\"42762\" RW=\"RW\" Name=\"Aux_Load_Current_Sensing_Gain_A_Phase\" Description=\"GN_AUX_I_L1\" Type=\"\" Scale=\"0.0001\" Unit=\"\"/>\n  <Protocol Address=\"42763\" RW=\"RW\" Name=\"Aux_Load_Current_Sensing_Gain_B_Phase\" Description=\"GN_AUX_I_L2\" Type=\"\" Scale=\"0.0001\" Unit=\"\"/>\n  <Protocol Address=\"42764\" RW=\"RW\" Name=\"Aux_Load_Current_Sensing_Gain_C_Phase\" Description=\"GN_AUX_I_L3\" Type=\"\" Scale=\"0.0001\" Unit=\"\"/>\n  <Protocol Address=\"42801\" RW=\"RW\" Name=\"DC_Over_Voltage_Level\" Description=\"FC_DC_OVER_VOLTAGE_LEVEL\" Type=\"\" Scale=\"1\" Unit=\"\"/>\n  <Protocol Address=\"42802\" RW=\"RW\" Name=\"GC_DC_Under_Voltage_Level\" Description=\"FC_GC_DC_UNDER_VOLTAGE_LEVEL\" Type=\"\" Scale=\"1\" Unit=\"\"/>\n  <Protocol Address=\"42803\" RW=\"RW\" Name=\"DC_Over_Current_Level\" Description=\"FC_DC_OVER_CUREENT_LEVEL\" Type=\"\" Scale=\"1\" Unit=\"\"/>\n  <Protocol Address=\"42804\" RW=\"RW\" Name=\"DC_Current_Unbalance_Trip_Level\" Description=\"FC_DC_CURRENT_UNBALANCE_TRIP_LV\" Type=\"\" Scale=\"1\" Unit=\"\"/>\n  <Protocol Address=\"42805\" RW=\"RW\" Name=\"DC_Voltage_Range_Max\" Description=\"FC_V_RANGE_MAX\" Type=\"\" Scale=\"1\" Unit=\"\"/>\n  <Protocol Address=\"42806\" RW=\"RW\" Name=\"DC_Voltage_Range_Min\" Description=\"FC_V_RANGE_MIN\" Type=\"\" Scale=\"1\" Unit=\"\"/>\n  <Protocol Address=\"42807\" RW=\"RW\" Name=\"Fast_Switch_All_On_Delay_Count\" Description=\"FC_FAST_SW_ALL_ON_DELAY_COUNT\" Type=\"\" Scale=\"1\" Unit=\"\"/>\n  <Protocol Address=\"42808\" RW=\"RW\" Name=\"Overload_Enable\" Description=\"INV_OVERLOAD_ENABLE\" Type=\"\" Scale=\"1\" Unit=\"\"/>\n  <Protocol Address=\"42809\" RW=\"RW\" Name=\"Overload_Level1\" Description=\"INV_OVERLOAD_LEVEL1\" Type=\"\" Scale=\"0.1\" Unit=\"\"/>\n  <Protocol Address=\"42810\" RW=\"RW\" Name=\"Overload_Level1_Trip_Time\" Description=\"INV_OVERLOAD_LEVEL1_TRIP_TIME\" Type=\"\" Scale=\"0.1\" Unit=\"\"/>\n  <Protocol Address=\"42811\" RW=\"RW\" Name=\"Overload_Level2\" Description=\"INV_OVERLOAD_LEVEL2\" Type=\"\" Scale=\"0.1\" Unit=\"\"/>\n  <Protocol Address=\"42812\" RW=\"RW\" Name=\"Overload_Level2_Trip_Time\" Description=\"INV_OVERLOAD_LEVEL2_TRIP_TIME\" Type=\"\" Scale=\"0.1\" Unit=\"\"/>\n  <Protocol Address=\"42813\" RW=\"RW\" Name=\"Overload_Level3\" Description=\"INV_OVERLOAD_LEVEL3\" Type=\"\" Scale=\"0.1\" Unit=\"\"/>\n  <Protocol Address=\"42814\" RW=\"RW\" Name=\"Overload_Level3_Trip_Time\" Description=\"INV_OVERLOAD_LEVEL3_TRIP_TIME\" Type=\"\" Scale=\"0.1\" Unit=\"\"/>\n  <Protocol Address=\"42815\" RW=\"RW\" Name=\"Overload_Level4\" Description=\"INV_OVERLOAD_LEVEL4\" Type=\"\" Scale=\"0.1\" Unit=\"\"/>\n  <Protocol Address=\"42816\" RW=\"RW\" Name=\"Overload_Level4_Trip_Time\" Description=\"INV_OVERLOAD_LEVEL4_TRIP_TIME\" Type=\"\" Scale=\"0.1\" Unit=\"\"/>\n  <Protocol Address=\"42817\" RW=\"RW\" Name=\"Overload_Level5\" Description=\"INV_OVERLOAD_LEVEL5\" Type=\"\" Scale=\"0.1\" Unit=\"\"/>\n  <Protocol Address=\"42818\" RW=\"RW\" Name=\"Overload_Level5_Trip_Time\" Description=\"INV_OVERLOAD_LEVEL5_TRIP_TIME\" Type=\"\" Scale=\"0.1\" Unit=\"\"/>\n  <Protocol Address=\"42819\" RW=\"RW\" Name=\"Overload_Cooldown_Time\" Description=\"INV_OVERLOAD_COOLDOWN_TIME\" Type=\"\" Scale=\"0.1\" Unit=\"\"/>\n  <Protocol Address=\"42820\" RW=\"RW\" Name=\"POWER CTRL MODE 0:Normal 1: Openloop Powercontrol\" Description=\"BATT_REMOTE_CONTROL_OPTION\" Type=\"\" Scale=\"1\" Unit=\"\"/>\n  <Protocol Address=\"42821\" RW=\"RW\" Name=\"[REMOTE] CP Power Reference\" Description=\"BATT_REMOTE_PCC_P_REF\" Type=\"\" Scale=\"0.1\" Unit=\"\"/>\n  <Protocol Address=\"42822\" RW=\"RW\" Name=\"[REMOTE] CP Power Reference Q\" Description=\"BATT_REMOTE_PCC_Q_REF\" Type=\"\" Scale=\"0.1\" Unit=\"\"/>\n  <Protocol Address=\"42823\" RW=\"RW\" Name=\"Number_of_Fast_Switch\" Description=\"FC_NUMBER_OF_FAST_SWITCH\" Type=\"\" Scale=\"1\" Unit=\"\"/>\n  <Protocol Address=\"42824\" RW=\"RW\" Name=\"Fast_Switch_On_DC_Voltage\" Description=\"FC_FAST_SW_ON_DC_VOLTAGE\" Type=\"\" Scale=\"1\" Unit=\"\"/>\n  <Protocol Address=\"42825\" RW=\"RW\" Name=\"Fast_Switch_Off_DC_Voltage\" Description=\"FC_FAST_SW_OFF_DC_VOLTAGE\" Type=\"\" Scale=\"1\" Unit=\"\"/>\n  <Protocol Address=\"42826\" RW=\"RW\" Name=\"Fast_Switch_On_Time_Delay\" Description=\"FC_FAST_SWITCH_ON_TIME_DELAY\" Type=\"\" Scale=\"1\" Unit=\"\"/>\n  <Protocol Address=\"42827\" RW=\"RW\" Name=\"Fast_Switch_Off_Time_Delay\" Description=\"FC_FAST_SWITCH_OFF_TIME_DELAY\" Type=\"\" Scale=\"1\" Unit=\"\"/>\n  <Protocol Address=\"42828\" RW=\"RW\" Name=\"Power Controller P Gain\" Description=\"BATT_PCC_P_GAIN\" Type=\"\" Scale=\"0.0001\" Unit=\"\"/>\n  <Protocol Address=\"42829\" RW=\"RW\" Name=\"Power Controller I Gain\" Description=\"BATT_PCC_I_GAIN\" Type=\"\" Scale=\"0.01\" Unit=\"\"/>\n  <Protocol Address=\"42830\" RW=\"RW\" Name=\"Power Controller Cutoff Hz\" Description=\"BATT_PCC_PQ_CUTOFF_HZ\" Type=\"\" Scale=\"0.01\" Unit=\"\"/>\n  <Protocol Address=\"42831\" RW=\"RW\" Name=\"Power Controller PWM Off time\" Description=\"BATT_PCC_PWM_DISABLE_SEC\" Type=\"\" Scale=\"1\" Unit=\"\"/>\n  <Protocol Address=\"42832\" RW=\"RW\" Name=\"CC State Wait Flag\" Description=\"TRACE_STORE_NUM\" Type=\"\" Scale=\"1\" Unit=\"\"/>\n  <Protocol Address=\"42833\" RW=\"RW\" Name=\"RESYNC_W_PI_MAX\" Description=\"RESYNC_W_PI_MAX\" Type=\"\" Scale=\"1\" Unit=\"\"/>\n  <Protocol Address=\"42834\" RW=\"RW\" Name=\"[DEBUG] PEBB Fault ID\" Description=\"BATT_PEBB_FAULT_ID\" Type=\"\" Scale=\"1\" Unit=\"\"/>\n  <Protocol Address=\"42835\" RW=\"RW\" Name=\"[DEBUG] PEBB Fault RST\" Description=\"BATT_REBB_FAULT_RST\" Type=\"\" Scale=\"1\" Unit=\"\"/>\n  <Protocol Address=\"42836\" RW=\"RW\" Name=\"[DEBUG] PEBB 0 Temp S\" Description=\"BATT_PEBB_0_TEMP_S\" Type=\"\" Scale=\"1\" Unit=\"\"/>\n  <Protocol Address=\"42837\" RW=\"RW\" Name=\"[DEBUG] PEBB 1 Temp S\" Description=\"BATT_PEBB_1_TEMP_S\" Type=\"\" Scale=\"1\" Unit=\"\"/>\n  <Protocol Address=\"42838\" RW=\"RW\" Name=\"BATT_PEBB_0_HEATSYNC\" Description=\"BATT_PEBB_0_HEATSYNC\" Type=\"\" Scale=\"1\" Unit=\"\"/>\n  <Protocol Address=\"42839\" RW=\"RW\" Name=\"BATT_PEBB_1_HEATSYNC\" Description=\"BATT_PEBB_1_HEATSYNC\" Type=\"\" Scale=\"1\" Unit=\"\"/>\n  <Protocol Address=\"42840\" RW=\"RW\" Name=\"[MG]Generator Connect Check Start Power\" Description=\"BATT_1\" Type=\"\" Scale=\"1\" Unit=\"\"/>\n  <Protocol Address=\"42841\" RW=\"RW\" Name=\"Brown_Out_Ramp_Up_Clear_Time\" Description=\"INV_BROWN_OUT_RAMP_UP_CLEAR_TIME\" Type=\"\" Scale=\"1\" Unit=\"\"/>\n  <Protocol Address=\"42842\" RW=\"RW\" Name=\"PEBB Unbalance deltaT\" Description=\"PEBB_TEMP_UNBALANCE\" Type=\"\" Scale=\"1\" Unit=\"\"/>\n  <Protocol Address=\"42843\" RW=\"RW\" Name=\"[DEBUG] Reference Value\" Description=\"BATT_4\" Type=\"\" Scale=\"1\" Unit=\"\"/>\n  <Protocol Address=\"42844\" RW=\"RW\" Name=\"UL1741_SA_CERTIFICATION_ENABLE\" Description=\"UL1741_SA_CERTIFICATION_ENABLE\" Type=\"\" Scale=\"1\" Unit=\"\"/>\n  <Protocol Address=\"42845\" RW=\"RW\" Name=\"BATT_6\" Description=\"BATT_6\" Type=\"\" Scale=\"1\" Unit=\"\"/>\n  <Protocol Address=\"42846\" RW=\"RW\" Name=\"액티브 댐핑 커패시터 gain (Zb*커패시터 gain)\" Description=\"ACTIVE_DAMPING\" Type=\"\" Scale=\"0.01\" Unit=\"\"/>\n  <Protocol Address=\"42847\" RW=\"RW\" Name=\"전압제어 P gain : 200 : 200\" Description=\"VCON_P_GAIN\" Type=\"\" Scale=\"0.01\" Unit=\"\"/>\n  <Protocol Address=\"42848\" RW=\"RW\" Name=\"전류제어 P gain : 0.3\" Description=\"ICON_I_GAIN\" Type=\"\" Scale=\"0.01\" Unit=\"\"/>\n  <Protocol Address=\"42849\" RW=\"RW\" Name=\"전류제어 5차 i gain\" Description=\"BATT_CUTOFF_VOLTAGE_DCHG\" Type=\"\" Scale=\"0.01\" Unit=\"\"/>\n  <Protocol Address=\"42850\" RW=\"RW\" Name=\"전류제어 7차 i gain\" Description=\"BATT_VDCREF_CHG\" Type=\"\" Scale=\"0.01\" Unit=\"\"/>\n  <Protocol Address=\"42851\" RW=\"RW\" Name=\"전류제어 11차 i gain\" Description=\"BATT_VDCREF_DCHG\" Type=\"\" Scale=\"0.01\" Unit=\"\"/>\n  <Protocol Address=\"42852\" RW=\"RW\" Name=\"전압제어 5차 i gain\" Description=\"BATT_CYCLING_CNT\" Type=\"\" Scale=\"0.01\" Unit=\"\"/>\n  <Protocol Address=\"42853\" RW=\"RW\" Name=\"전압제어 7차 i gain\" Description=\"BATT_INIT_STATE\" Type=\"\" Scale=\"0.01\" Unit=\"\"/>\n  <Protocol Address=\"42854\" RW=\"RW\" Name=\"전압제어 11차 i gain\" Description=\"BATT_CHG_TIME\" Type=\"\" Scale=\"0.01\" Unit=\"\"/>\n  <Protocol Address=\"42855\" RW=\"RW\" Name=\"전류제어 1차 i gain\" Description=\"BATT_DCHG_TIME\" Type=\"\" Scale=\"0.01\" Unit=\"\"/>\n  <Protocol Address=\"42856\" RW=\"RW\" Name=\"전압제어 1차 i gain\" Description=\"BATT_START_IDLE_TIME\" Type=\"\" Scale=\"0.01\" Unit=\"\"/>\n  <Protocol Address=\"42857\" RW=\"RW\" Name=\"pr cutoff Hz\" Description=\"BATT_17\" Type=\"\" Scale=\"0.01\" Unit=\"\"/>\n  <Protocol Address=\"42858\" RW=\"RW\" Name=\"Power ref\" Description=\"BATT_DCHG_PWR\" Type=\"\" Scale=\"1\" Unit=\"\"/>\n  <Protocol Address=\"42859\" RW=\"RW\" Name=\"P_I gain\" Description=\"BATT_END_COND_HOLD_TIME\" Type=\"\" Scale=\"0.001\" Unit=\"\"/>\n  <Protocol Address=\"42860\" RW=\"RW\" Name=\"N gain\" Description=\"BATT_VDC_RAMP\" Type=\"\" Scale=\"0.01\" Unit=\"\"/>\n  <Protocol Address=\"42861\" RW=\"RW\" Name=\"Q Reference\" Description=\"BATT_VF_CHECK_TIME\" Type=\"\" Scale=\"1\" Unit=\"\"/>\n  <Protocol Address=\"42862\" RW=\"RW\" Name=\"M gain\" Description=\"BATT_CURRENT_REF_OFFSET\" Type=\"\" Scale=\"0.01\" Unit=\"\"/>\n  <Protocol Address=\"42863\" RW=\"RW\" Name=\"Droop N Gain\" Description=\"BATT_CHG_DCHG_MODE\" Type=\"\" Scale=\"0.001\" Unit=\"\"/>\n  <Protocol Address=\"42864\" RW=\"RW\" Name=\"Droop M Gain\" Description=\"BATT_CONST_PWR_CHG\" Type=\"\" Scale=\"0.001\" Unit=\"\"/>\n  <Protocol Address=\"42865\" RW=\"RW\" Name=\"V Ref RAMP\" Description=\"BATT_CONST_PWR_DCHG\" Type=\"\" Scale=\"1\" Unit=\"\"/>\n  <Protocol Address=\"42866\" RW=\"RW\" Name=\"W Ref RAMP\" Description=\"BATT_DCC_P_GAIN\" Type=\"\" Scale=\"1\" Unit=\"\"/>\n  <Protocol Address=\"42867\" RW=\"RW\" Name=\"V Droop Ramp\" Description=\"V_DROOP_RAMP\" Type=\"\" Scale=\"1\" Unit=\"\"/>\n  <Protocol Address=\"42868\" RW=\"RW\" Name=\"I Cut Off Hz\" Description=\"CC_CUT_OFF_FREQ\" Type=\"\" Scale=\"0.1\" Unit=\"\"/>\n  <Protocol Address=\"42869\" RW=\"RW\" Name=\"SYNC_W_PI_KP_DIVISION\" Description=\"SYNC_W_PI_KP_DIVISION\" Type=\"\" Scale=\"1\" Unit=\"\"/>\n  <Protocol Address=\"42870\" RW=\"RW\" Name=\"GI_V_Target\" Description=\"GI_V_REF\" Type=\"\" Scale=\"0.1\" Unit=\"\"/>\n  <Protocol Address=\"42871\" RW=\"RW\" Name=\"Under_Power_Warning_Enable\" Description=\"SM_UNDER_POWER_WARNING_ENABLE\" Type=\"\" Scale=\"1\" Unit=\"\"/>\n  <Protocol Address=\"42872\" RW=\"RW\" Name=\"Under_Power_Warning_Power_Deviation\" Description=\"SM_UNDER_POWER_WARNING_POWER_DEVIATION\" Type=\"\" Scale=\"1\" Unit=\"\"/>\n  <Protocol Address=\"42873\" RW=\"RW\" Name=\"Under_Power_Warning_Trip_Time\" Description=\"SM_UNDER_POWER_WARNING_TRIP_TIME\" Type=\"\" Scale=\"1\" Unit=\"\"/>\n  <Protocol Address=\"42874\" RW=\"RW\" Name=\"DQ_CC:0 VC:1 PR_CC:2\" Description=\"CONTROLLER_SEL\" Type=\"\" Scale=\"1\" Unit=\"\"/>\n  <Protocol Address=\"42875\" RW=\"RW\" Name=\"GC:0 GI:1 AUTO-GI:2\" Description=\"GC_IS_MODE\" Type=\"\" Scale=\"1\" Unit=\"\"/>\n  <Protocol Address=\"42876\" RW=\"RW\" Name=\"------Droop_enable\" Description=\"DROOP_ENB\" Type=\"\" Scale=\"1\" Unit=\"\"/>\n  <Protocol Address=\"42877\" RW=\"RW\" Name=\"------Test Mode\" Description=\"TEST_MODE2\" Type=\"\" Scale=\"1\" Unit=\"\"/>\n  <Protocol Address=\"42878\" RW=\"RW\" Name=\"------Q_Igain,\" Description=\"PQC_Q_I_GAIN\" Type=\"\" Scale=\"0.001\" Unit=\"\"/>\n  <Protocol Address=\"42879\" RW=\"RW\" Name=\"Vds feedforward gain\" Description=\"VDS_FF_GAIN\" Type=\"\" Scale=\"0.01\" Unit=\"\"/>\n  <Protocol Address=\"42880\" RW=\"RW\" Name=\"Vqs feedforward gain\" Description=\"VQS_FF_GAIN\" Type=\"\" Scale=\"0.01\" Unit=\"\"/>\n  <Protocol Address=\"42881\" RW=\"RW\" Name=\"VI_ENB\" Description=\"VI_ENB\" Type=\"\" Scale=\"1\" Unit=\"\"/>\n  <Protocol Address=\"42882\" RW=\"RW\" Name=\"VI_R_P\" Description=\"VI_R_P\" Type=\"\" Scale=\"1\" Unit=\"\"/>\n  <Protocol Address=\"42883\" RW=\"RW\" Name=\"VI_R_PI\" Description=\"VI_R_PI\" Type=\"\" Scale=\"1\" Unit=\"\"/>\n  <Protocol Address=\"42884\" RW=\"RW\" Name=\"VI_L_P\" Description=\"VI_L_P\" Type=\"\" Scale=\"1\" Unit=\"\"/>\n  <Protocol Address=\"42885\" RW=\"RW\" Name=\"VI_L_PI\" Description=\"VI_L_PI\" Type=\"\" Scale=\"1\" Unit=\"\"/>\n  <Protocol Address=\"42886\" RW=\"RW\" Name=\"VI_T_MSEC\" Description=\"VI_T_MSEC\" Type=\"\" Scale=\"1\" Unit=\"\"/>\n  <Protocol Address=\"42887\" RW=\"RW\" Name=\"VI_LEVEL\" Description=\"VI_LEVEL\" Type=\"\" Scale=\"1\" Unit=\"\"/>\n  <Protocol Address=\"42888\" RW=\"RW\" Name=\"VUC_ENB\" Description=\"VUC_ENB\" Type=\"\" Scale=\"1\" Unit=\"\"/>\n  <Protocol Address=\"42889\" RW=\"RW\" Name=\"VUC_PI_KP\" Description=\"VUC_PI_KP\" Type=\"\" Scale=\"0.01\" Unit=\"\"/>\n  <Protocol Address=\"42890\" RW=\"RW\" Name=\"VUC_PI_KI\" Description=\"VUC_PI_KI\" Type=\"\" Scale=\"0.01\" Unit=\"\"/>\n  <Protocol Address=\"42891\" RW=\"RW\" Name=\"VUC_PEAK_LPF\" Description=\"VUC_PEAK_LPF\" Type=\"\" Scale=\"0.1\" Unit=\"\"/>\n  <Protocol Address=\"42892\" RW=\"RW\" Name=\"VC_PR_CUTOFF_IS\" Description=\"VC_PR_CUTOFF_IS\" Type=\"\" Scale=\"0.01\" Unit=\"\"/>\n  <Protocol Address=\"42893\" RW=\"RW\" Name=\"BYP_MODE(1:BypassEnb,2:ES-LV)\" Description=\"BYP_MODE\" Type=\"\" Scale=\"1\" Unit=\"\"/>\n  <Protocol Address=\"42894\" RW=\"RW\" Name=\"SEAMLESS_ENB\" Description=\"SEAMLESS_ENB\" Type=\"\" Scale=\"1\" Unit=\"\"/>\n  <Protocol Address=\"42895\" RW=\"RW\" Name=\"IS_CCP\" Description=\"IS_CCP\" Type=\"\" Scale=\"1\" Unit=\"\"/>\n  <Protocol Address=\"42896\" RW=\"RW\" Name=\"Inverter Over Voltage Level 1\" Description=\"IS_OV_LEVEL1\" Type=\"\" Scale=\"1\" Unit=\"\"/>\n  <Protocol Address=\"42897\" RW=\"RW\" Name=\"Inverter Under Voltage Level 1\" Description=\"IS_UV_LEVEL1\" Type=\"\" Scale=\"1\" Unit=\"\"/>\n  <Protocol Address=\"42898\" RW=\"RW\" Name=\"Inverter Over Frequency Level 1\" Description=\"IS_OF_LEVEL1\" Type=\"\" Scale=\"0.1\" Unit=\"\"/>\n  <Protocol Address=\"42899\" RW=\"RW\" Name=\"Inverter Under Frequency Level 1\" Description=\"IS_UF_LEVEL1\" Type=\"\" Scale=\"0.1\" Unit=\"\"/>\n  <Protocol Address=\"42900\" RW=\"RW\" Name=\"GRID_OV_LEVEL_INSTANT\" Description=\"GRID_OV_LEVEL_INSTANT\" Type=\"\" Scale=\"1\" Unit=\"\"/>\n  <Protocol Address=\"42901\" RW=\"RW\" Name=\"GRID_UV_LEVEL_INSTANT\" Description=\"GRID_UV_LEVEL_INSTANT\" Type=\"\" Scale=\"1\" Unit=\"\"/>\n  <Protocol Address=\"42902\" RW=\"RW\" Name=\"BESS_102\" Description=\"BYP_OV_LEVEL1\" Type=\"\" Scale=\"1\" Unit=\"\"/>\n  <Protocol Address=\"42903\" RW=\"RW\" Name=\"BESS_103\" Description=\"BYP_UV_LEVEL1\" Type=\"\" Scale=\"1\" Unit=\"\"/>\n  <Protocol Address=\"42904\" RW=\"RW\" Name=\"Grid_Over_Frequency_Seamless\" Description=\"GRID_OF_LEVEL2_SEAMLESS\" Type=\"\" Scale=\"0.1\" Unit=\"\"/>\n  <Protocol Address=\"42905\" RW=\"RW\" Name=\"Grid_Under_Frequency_Seamless\" Description=\"GRID_UF_LEVEL2_SEAMLESS\" Type=\"\" Scale=\"0.1\" Unit=\"\"/>\n  <Protocol Address=\"42906\" RW=\"RW\" Name=\"GRID_OV_LEVEL2_INSTANT\" Description=\"GRID_OV_LEVEL2_INSTANT\" Type=\"\" Scale=\"1\" Unit=\"\"/>\n  <Protocol Address=\"42907\" RW=\"RW\" Name=\"GRID_UV_LEVEL2_INSTANT\" Description=\"GRID_UV_LEVEL2_INSTANT\" Type=\"\" Scale=\"1\" Unit=\"\"/>\n  <Protocol Address=\"42908\" RW=\"RW\" Name=\"DROOP_FREQ\" Description=\"DROOP_FREQ\" Type=\"\" Scale=\"1\" Unit=\"\"/>\n  <Protocol Address=\"42909\" RW=\"RW\" Name=\"DROOP_VOLT\" Description=\"DROOP_VOLT\" Type=\"\" Scale=\"1\" Unit=\"\"/>\n  <Protocol Address=\"42910\" RW=\"RW\" Name=\"DROOP_TR_Z\" Description=\"DROOP_TR_Z\" Type=\"\" Scale=\"1\" Unit=\"\"/>\n  <Protocol Address=\"42911\" RW=\"RW\" Name=\"SYNC_W_PI_KP\" Description=\"SYNC_W_PI_KP\" Type=\"\" Scale=\"0.001\" Unit=\"\"/>\n  <Protocol Address=\"42912\" RW=\"RW\" Name=\"SYNC_W_PI_KI\" Description=\"SYNC_W_PI_KI\" Type=\"\" Scale=\"0.001\" Unit=\"\"/>\n  <Protocol Address=\"42913\" RW=\"RW\" Name=\"SYNC_W_PI_MAX\" Description=\"SYNC_W_PI_MAX\" Type=\"\" Scale=\"1\" Unit=\"\"/>\n  <Protocol Address=\"42914\" RW=\"RW\" Name=\"SYNC_W_IIR_CUTOFF\" Description=\"SYNC_W_IIR_CUTOFF\" Type=\"\" Scale=\"1\" Unit=\"\"/>\n  <Protocol Address=\"42915\" RW=\"RW\" Name=\"SYNC_V_IIR_CUTOFF\" Description=\"SYNC_V_IIR_CUTOFF\" Type=\"\" Scale=\"1\" Unit=\"\"/>\n  <Protocol Address=\"42916\" RW=\"RW\" Name=\"GC_PQ_Error_Compensation_Enable\" Description=\"INV_GC_PQ_ERROR_COMPENSATION_ENABLE\" Type=\"\" Scale=\"1\" Unit=\"\"/>\n  <Protocol Address=\"42917\" RW=\"RW\" Name=\"GC_Minimum_P_Compensation\" Description=\"INV_GC_MINIMUM_P_COMPENSATION\" Type=\"\" Scale=\"0.1\" Unit=\"\"/>\n  <Protocol Address=\"42918\" RW=\"RW\" Name=\"GC_Positive_P_Scaling\" Description=\"INV_GC_POSITIVE_P_SCALING\" Type=\"\" Scale=\"0.0001\" Unit=\"\"/>\n  <Protocol Address=\"42919\" RW=\"RW\" Name=\"AC 방전 kWh\" Description=\"WH_DCHG_LO\" Type=\"\" Scale=\"1\" Unit=\"\"/>\n  <Protocol Address=\"42920\" RW=\"RW\" Name=\"AC 방전 MWh\" Description=\"MWH_CHG_AC\" Type=\"\" Scale=\"1\" Unit=\"\"/>\n  <Protocol Address=\"42921\" RW=\"RW\" Name=\"AC 방전 GWh\" Description=\"GWH_CHG_AC\" Type=\"\" Scale=\"1\" Unit=\"\"/>\n  <Protocol Address=\"42922\" RW=\"RW\" Name=\"GC_Zero_Q_Compensation\" Description=\"INV_GC_ZERO_Q_COMPENSATION\" Type=\"\" Scale=\"0.1\" Unit=\"\"/>\n  <Protocol Address=\"42923\" RW=\"RW\" Name=\"GC_Positive_Q_Scaling\" Description=\"INV_GC_POSITIVE_Q_SCALING\" Type=\"\" Scale=\"0.0001\" Unit=\"\"/>\n  <Protocol Address=\"42924\" RW=\"RW\" Name=\"GC_Negative_Q_Scaling\" Description=\"INV_GC_NEGATIVE_Q_SCALING\" Type=\"\" Scale=\"0.0001\" Unit=\"\"/>\n  <Protocol Address=\"42925\" RW=\"RW\" Name=\"DC 방전 kWh\" Description=\"GWH_CHG_DC\" Type=\"\" Scale=\"1\" Unit=\"\"/>\n  <Protocol Address=\"42926\" RW=\"RW\" Name=\"DC 방전 MWh\" Description=\"MWH_DCHG_DC\" Type=\"\" Scale=\"1\" Unit=\"\"/>\n  <Protocol Address=\"42927\" RW=\"RW\" Name=\"DC 방전 GWh\" Description=\"GWH_DCHG_DC\" Type=\"\" Scale=\"1\" Unit=\"\"/>\n  <Protocol Address=\"42928\" RW=\"RW\" Name=\"XVsync_Voltage_Sensing_Gain_A_Phase\" Description=\"GN_BYP_V_L1\" Type=\"\" Scale=\"0.0001\" Unit=\"\"/>\n  <Protocol Address=\"42929\" RW=\"RW\" Name=\"XVsync_Voltage_Sensing_Gain_B_Phase\" Description=\"GN_BYP_V_L2\" Type=\"\" Scale=\"0.0001\" Unit=\"\"/>\n  <Protocol Address=\"42930\" RW=\"RW\" Name=\"XVsync_Voltage_Sensing_Gain_C_Phase\" Description=\"GN_BYP_V_L3\" Type=\"\" Scale=\"0.0001\" Unit=\"\"/>\n  <Protocol Address=\"42931\" RW=\"RW\" Name=\"GN_GEN_V_L1\" Description=\"GN_GEN_V_L1\" Type=\"\" Scale=\"0.0001\" Unit=\"\"/>\n  <Protocol Address=\"42932\" RW=\"RW\" Name=\"GN_GEN_V_L2\" Description=\"GN_GEN_V_L2\" Type=\"\" Scale=\"0.0001\" Unit=\"\"/>\n  <Protocol Address=\"42933\" RW=\"RW\" Name=\"GN_GEN_V_L3\" Description=\"GN_GEN_V_L3\" Type=\"\" Scale=\"0.0001\" Unit=\"\"/>\n  <Protocol Address=\"42934\" RW=\"RW\" Name=\"Disconnect_Event_Count_GC_Fast\" Description=\"SM_DISCONNECT_EVENT_COUNT_GC_FAST\" Type=\"\" Scale=\"1\" Unit=\"\"/>\n  <Protocol Address=\"42935\" RW=\"RW\" Name=\"Disconnect_Event_Time_GC_Fast\" Description=\"SM_DISCONNECT_EVENT_TIME_GC_FAST\" Type=\"\" Scale=\"1\" Unit=\"\"/>\n  <Protocol Address=\"42936\" RW=\"RW\" Name=\"Disconnect_Event_Count_GC_Slow\" Description=\"SM_DISCONNECT_EVENT_COUNT_GC_SLOW\" Type=\"\" Scale=\"1\" Unit=\"\"/>\n  <Protocol Address=\"42937\" RW=\"RW\" Name=\"Disconnect_Event_Time_GC_Slow\" Description=\"SM_DISCONNECT_EVENT_TIME_GC_SLOW\" Type=\"\" Scale=\"1\" Unit=\"\"/>\n  <Protocol Address=\"42938\" RW=\"RW\" Name=\"Disconnect_Event_Count_GI_Fast\" Description=\"SM_DISCONNECT_EVENT_COUNT_GI_FAST\" Type=\"\" Scale=\"1\" Unit=\"\"/>\n  <Protocol Address=\"42939\" RW=\"RW\" Name=\"Disconnect_Event_Time_GI_Fast\" Description=\"SM_DISCONNECT_EVENT_TIME_GI_FAST\" Type=\"\" Scale=\"1\" Unit=\"\"/>\n  <Protocol Address=\"42940\" RW=\"RW\" Name=\"Disconnect_Event_Count_GI_Slow\" Description=\"SM_DISCONNECT_EVENT_COUNT_GI_SLOW\" Type=\"\" Scale=\"1\" Unit=\"\"/>\n  <Protocol Address=\"42941\" RW=\"RW\" Name=\"Disconnect_Event_Time_GI_Slow\" Description=\"SM_DISCONNECT_EVENT_TIME_GI_SLOW\" Type=\"\" Scale=\"1\" Unit=\"\"/>\n  <Protocol Address=\"42942\" RW=\"RW\" Name=\"BATT_GENERATOR_POWER_P\" Description=\"BATT_GENERATOR_POWER_P\" Type=\"\" Scale=\"0.1\" Unit=\"\"/>\n  <Protocol Address=\"42943\" RW=\"RW\" Name=\"Vdc LPF Cut-off Frequency\" Description=\"DC_VOLTAGE_LPF_CUTOFF_FREQ\" Type=\"\" Scale=\"0.1\" Unit=\"\"/>\n  <Protocol Address=\"42944\" RW=\"RW\" Name=\"BATT_POWER_METER_P\" Description=\"BATT_POWER_METER_P\" Type=\"\" Scale=\"0.1\" Unit=\"\"/>\n  <Protocol Address=\"42945\" RW=\"RW\" Name=\"PV200_Command_Block_Reset_Time\" Description=\"MCU_PARAMETER_RESET\" Type=\"\" Scale=\"1\" Unit=\"\"/>\n  <Protocol Address=\"42946\" RW=\"RW\" Name=\"DC_Polarity_Reversal_Enable\" Description=\"FC_DC_POLARITY_REVERSAL_ENABLE\" Type=\"\" Scale=\"1\" Unit=\"\"/>\n  <Protocol Address=\"42947\" RW=\"RW\" Name=\"DC_Polarity_Reversal_Voltage_Level\" Description=\"FC_DC_POLARITY_REVERSAL_VOLTAGE_LEVEL\" Type=\"\" Scale=\"1\" Unit=\"\"/>\n  <Protocol Address=\"42948\" RW=\"RW\" Name=\"DC_Polarity_Reversal_Trip_Time\" Description=\"FC_DC_POLARITY_REVERSAL_TRIP_TIME\" Type=\"\" Scale=\"1\" Unit=\"\"/>\n  <Protocol Address=\"42949\" RW=\"RW\" Name=\"Vdc_Start_Voltage\" Description=\"FC_VDC_START_VOLTAGE\" Type=\"\" Scale=\"1\" Unit=\"\"/>\n  <Protocol Address=\"42950\" RW=\"RW\" Name=\"Auto Charging Power ref\" Description=\"AUTO_CHARGE_P_REF\" Type=\"\" Scale=\"0.1\" Unit=\"\"/>\n  <Protocol Address=\"42951\" RW=\"RW\" Name=\"SYNC PI MAG Limit (Vpk)\" Description=\"SYNC_PI_MAG_LIMIT\" Type=\"\" Scale=\"0.1\" Unit=\"\"/>\n  <Protocol Address=\"42952\" RW=\"RW\" Name=\"OC_GC_TO_IDLE_ENABLE\" Description=\"OC_GC_TO_IDLE_ENABLE\" Type=\"\" Scale=\"1\" Unit=\"\"/>\n  <Protocol Address=\"42953\" RW=\"RW\" Name=\"Current_Unbalance_Detection_Enable\" Description=\"INV_CURRENT_UNBALANCE_DETECTION_ENABLE\" Type=\"\" Scale=\"1\" Unit=\"\"/>\n  <Protocol Address=\"42954\" RW=\"RW\" Name=\"Voltage_Unbalance_Detection_Enable\" Description=\"INV_VOLTAGE_UNBALANCE_DETECTION_ENABLE\" Type=\"\" Scale=\"1\" Unit=\"\"/>\n  <Protocol Address=\"42955\" RW=\"RW\" Name=\"GC_CC_PR_P_GAIN\" Description=\"GC_CC_PR_P_GAIN\" Type=\"\" Scale=\"0.01\" Unit=\"\"/>\n  <Protocol Address=\"42956\" RW=\"RW\" Name=\"GC_CC_PR_I_GAIN_1ST\" Description=\"GC_CC_PR_I_GAIN_1ST\" Type=\"\" Scale=\"0.01\" Unit=\"\"/>\n  <Protocol Address=\"42957\" RW=\"RW\" Name=\"GC_CC_PR_I_GAIN_5TH\" Description=\"GC_CC_PR_I_GAIN_5TH\" Type=\"\" Scale=\"0.01\" Unit=\"\"/>\n  <Protocol Address=\"42958\" RW=\"RW\" Name=\"GC_CC_PR_I_GAIN_7TH\" Description=\"GC_CC_PR_I_GAIN_7TH\" Type=\"\" Scale=\"0.01\" Unit=\"\"/>\n  <Protocol Address=\"42959\" RW=\"RW\" Name=\"GC_CC_PR_I_GAIN_11TH\" Description=\"GC_CC_PR_I_GAIN_11TH\" Type=\"\" Scale=\"0.01\" Unit=\"\"/>\n  <Protocol Address=\"42960\" RW=\"RW\" Name=\"GI_CC_PR_P_GAIN\" Description=\"GI_CC_PR_P_GAIN\" Type=\"\" Scale=\"0.01\" Unit=\"\"/>\n  <Protocol Address=\"42961\" RW=\"RW\" Name=\"GI_CC_PR_I_GAIN_1ST\" Description=\"GI_CC_PR_I_GAIN_1ST\" Type=\"\" Scale=\"0.01\" Unit=\"\"/>\n  <Protocol Address=\"42962\" RW=\"RW\" Name=\"GI_CC_PR_I_GAIN_5TH\" Description=\"GI_CC_PR_I_GAIN_5TH\" Type=\"\" Scale=\"0.01\" Unit=\"\"/>\n  <Protocol Address=\"42963\" RW=\"RW\" Name=\"GI_CC_PR_I_GAIN_7TH\" Description=\"GI_CC_PR_I_GAIN_7TH\" Type=\"\" Scale=\"0.01\" Unit=\"\"/>\n  <Protocol Address=\"42964\" RW=\"RW\" Name=\"GI_CC_PR_I_GAIN_11TH\" Description=\"GI_CC_PR_I_GAIN_11TH\" Type=\"\" Scale=\"0.01\" Unit=\"\"/>\n  <Protocol Address=\"42965\" RW=\"RW\" Name=\"GI_VC_PR_P_GAIN\" Description=\"GI_VC_PR_P_GAIN\" Type=\"\" Scale=\"0.01\" Unit=\"\"/>\n  <Protocol Address=\"42966\" RW=\"RW\" Name=\"GI_VC_PR_I_GAIN_1ST\" Description=\"GI_VC_PR_I_GAIN_1ST\" Type=\"\" Scale=\"0.01\" Unit=\"\"/>\n  <Protocol Address=\"42967\" RW=\"RW\" Name=\"GI_VC_PR_I_GAIN_5TH\" Description=\"GI_VC_PR_I_GAIN_5TH\" Type=\"\" Scale=\"0.01\" Unit=\"\"/>\n  <Protocol Address=\"42968\" RW=\"RW\" Name=\"GI_VC_PR_I_GAIN_7TH\" Description=\"GI_VC_PR_I_GAIN_7TH\" Type=\"\" Scale=\"0.01\" Unit=\"\"/>\n  <Protocol Address=\"42969\" RW=\"RW\" Name=\"GI_VC_PR_I_GAIN_11TH\" Description=\"GI_VC_PR_I_GAIN_11TH\" Type=\"\" Scale=\"0.01\" Unit=\"\"/>\n  <Protocol Address=\"42970\" RW=\"RW\" Name=\"Current_Unbalance_GC_Trip_Time\" Description=\"INV_CURRENT_UNBALANCE_GC_TRIP_TIME\" Type=\"\" Scale=\"0.1\" Unit=\"\"/>\n  <Protocol Address=\"42971\" RW=\"RW\" Name=\"Current_Unbalance_GI\" Description=\"INV_CURRENT_UNBALANCE_GI\" Type=\"\" Scale=\"0.1\" Unit=\"\"/>\n  <Protocol Address=\"42972\" RW=\"RW\" Name=\"Current_Unbalance_GI_Trip_Time\" Description=\"INV_CURRENT_UNBALANCE_GI_TRIP_TIME\" Type=\"\" Scale=\"0.1\" Unit=\"\"/>\n  <Protocol Address=\"42973\" RW=\"RW\" Name=\"Voltage_Unbalance_GC\" Description=\"INV_VOLTAGE_UNBALANCE_GC\" Type=\"\" Scale=\"0.1\" Unit=\"\"/>\n  <Protocol Address=\"42974\" RW=\"RW\" Name=\"Voltage_Unbalance_GC_Trip_Time\" Description=\"INV_VOLTAGE_UNBALANCE_GC_TRIP_TIME\" Type=\"\" Scale=\"0.1\" Unit=\"\"/>\n  <Protocol Address=\"42975\" RW=\"RW\" Name=\"Voltage_Unbalance_GI\" Description=\"INV_VOLTAGE_UNBALANCE_GI\" Type=\"\" Scale=\"0.1\" Unit=\"\"/>\n  <Protocol Address=\"42976\" RW=\"RW\" Name=\"Voltage_Unbalance_GI_Trip_Time\" Description=\"INV_VOLTAGE_UNBALANCE_GI_TRIP_TIME\" Type=\"\" Scale=\"0.1\" Unit=\"\"/>\n  <Protocol Address=\"42977\" RW=\"RW\" Name=\"Power_Not_Met_Enable\" Description=\"INV_POWER_NOT_MET_ENABLE\" Type=\"\" Scale=\"1\" Unit=\"\"/>\n  <Protocol Address=\"42978\" RW=\"RW\" Name=\"Power_Not_Met_Level\" Description=\"INV_POWER_NOT_MET_LEVEL\" Type=\"\" Scale=\"0.1\" Unit=\"\"/>\n  <Protocol Address=\"42979\" RW=\"RW\" Name=\"Power_Not_Met_Trip_Time\" Description=\"INV_POWER_NOT_MET_TRIP_TIME\" Type=\"\" Scale=\"1\" Unit=\"\"/>\n  <Protocol Address=\"42980\" RW=\"RW\" Name=\"CB3_Fault_Enable\" Description=\"CB3_FAULT_ENABLE\" Type=\"\" Scale=\"1\" Unit=\"\"/>\n  <Protocol Address=\"42981\" RW=\"RW\" Name=\"CB3_Trip_Time\" Description=\"CB3_TRIP_TIME\" Type=\"\" Scale=\"1\" Unit=\"\"/>\n  <Protocol Address=\"42982\" RW=\"RW\" Name=\"AUX_Load_ATS_Enable\" Description=\"AUX_LOAD_ATS_ENABLE\" Type=\"\" Scale=\"1\" Unit=\"\"/>\n  <Protocol Address=\"42983\" RW=\"RW\" Name=\"AUX_Load_ATS_Fault_Enable\" Description=\"AUX_LOAD_ATS_FAULT_ENABLE\" Type=\"\" Scale=\"1\" Unit=\"\"/>\n  <Protocol Address=\"42984\" RW=\"RW\" Name=\"ATS1_Trip_Time\" Description=\"ATS1_TRIP_TIME\" Type=\"\" Scale=\"1\" Unit=\"\"/>\n  <Protocol Address=\"42985\" RW=\"RW\" Name=\"ATS2_Trip_Time\" Description=\"ATS2_TRIP_TIME\" Type=\"\" Scale=\"1\" Unit=\"\"/>\n  <Protocol Address=\"42986\" RW=\"RW\" Name=\"Grid_Breaker_Enable\" Description=\"GRID_BREAKER_ENABLE\" Type=\"\" Scale=\"1\" Unit=\"\"/>\n  <Protocol Address=\"42987\" RW=\"RW\" Name=\"Grid_Breaker_Fault_Enable\" Description=\"GRID_BREAKER_FAULT_ENABLE\" Type=\"\" Scale=\"1\" Unit=\"\"/>\n  <Protocol Address=\"42988\" RW=\"RW\" Name=\"Grid_Breaker_Trip_Time\" Description=\"GRID_BREAKER_TRIP_TIME\" Type=\"\" Scale=\"1\" Unit=\"\"/>\n  <Protocol Address=\"42989\" RW=\"RW\" Name=\"Load_Breaker_Enable\" Description=\"LOAD_BREAKER_ENABLE\" Type=\"\" Scale=\"1\" Unit=\"\"/>\n  <Protocol Address=\"42990\" RW=\"RW\" Name=\"Load_Breaker_Fault_Enable\" Description=\"LOAD_BREAKER_FAULT_ENABLE\" Type=\"\" Scale=\"1\" Unit=\"\"/>\n  <Protocol Address=\"42991\" RW=\"RW\" Name=\"Load_Breaker_Trip_Time\" Description=\"LOAD_BREAKER_TRIP_TIME\" Type=\"\" Scale=\"1\" Unit=\"\"/>\n  <Protocol Address=\"42992\" RW=\"RW\" Name=\"External_ATS_Enable\" Description=\"EXTERNAL_ATS_ENABLE\" Type=\"\" Scale=\"1\" Unit=\"\"/>\n  <Protocol Address=\"42993\" RW=\"RW\" Name=\"External_ATS_Fault_Enable\" Description=\"EXTERNAL_ATS_FAULT_ENABLE\" Type=\"\" Scale=\"1\" Unit=\"\"/>\n  <Protocol Address=\"42994\" RW=\"RW\" Name=\"ATS_G1_Trip_Time\" Description=\"ATS_G1_TRIP_TIME\" Type=\"\" Scale=\"1\" Unit=\"\"/>\n  <Protocol Address=\"42995\" RW=\"RW\" Name=\"ATS_G2_Trip_Time\" Description=\"ATS_G2_TRIP_TIME\" Type=\"\" Scale=\"1\" Unit=\"\"/>\n  <Protocol Address=\"42996\" RW=\"RW\" Name=\"PWR_CTRL_GAIN_SCALING\" Description=\"PWR_CTRL_GAIN_SCALING\" Type=\"\" Scale=\"0.0001\" Unit=\"\"/>\n  <Protocol Address=\"42997\" RW=\"RW\" Name=\"Auto_Retrun_GC\" Description=\"SM_AUTO_RETURN_GC\" Type=\"\" Scale=\"1\" Unit=\"\"/>\n  <Protocol Address=\"42998\" RW=\"RW\" Name=\"Grid_Not_Ok_Idle\" Description=\"SM_GRID_NOT_OK_IDLE\" Type=\"\" Scale=\"1\" Unit=\"\"/>\n  <Protocol Address=\"42999\" RW=\"RW\" Name=\"Aux_Load_Over_Current_Level\" Description=\"INV_AUXLOAD_OC_LEVEL\" Type=\"\" Scale=\"1\" Unit=\"\"/>\n  <Protocol Address=\"43501\" RW=\"RW\" Name=\"Q_CTRL_OPTION\" Description=\"Q_CTRL_OPTION\" Type=\"\" Scale=\"1\" Unit=\"\"/>\n  <Protocol Address=\"43502\" RW=\"RW\" Name=\"PQ_CTRL_PRI\" Description=\"PQ_CTRL_PRI\" Type=\"\" Scale=\"1\" Unit=\"\"/>\n  <Protocol Address=\"43503\" RW=\"RW\" Name=\"Q_DIR_REVERSE\" Description=\"Q_DIR_REVERSE\" Type=\"\" Scale=\"1\" Unit=\"\"/>\n  <Protocol Address=\"43504\" RW=\"RW\" Name=\"FILTER_CAP_COMPEN\" Description=\"FILTER_CAP_COMPEN\" Type=\"\" Scale=\"1\" Unit=\"\"/>\n  <Protocol Address=\"43505\" RW=\"RW\" Name=\"FILTER_CAP\" Description=\"FILTER_CAP\" Type=\"\" Scale=\"1\" Unit=\"\"/>\n  <Protocol Address=\"43506\" RW=\"RW\" Name=\"SPF_IND\" Description=\"SPF_IND\" Type=\"\" Scale=\"0.0001\" Unit=\"\"/>\n  <Protocol Address=\"43507\" RW=\"RW\" Name=\"SPF_CAP\" Description=\"SPF_CAP\" Type=\"\" Scale=\"0.0001\" Unit=\"\"/>\n  <Protocol Address=\"43508\" RW=\"RW\" Name=\"QV_V1\" Description=\"QV_V1\" Type=\"\" Scale=\"0.0001\" Unit=\"\"/>\n  <Protocol Address=\"43509\" RW=\"RW\" Name=\"QV_V2\" Description=\"QV_V2\" Type=\"\" Scale=\"0.0001\" Unit=\"\"/>\n  <Protocol Address=\"43510\" RW=\"RW\" Name=\"QV_V3\" Description=\"QV_V3\" Type=\"\" Scale=\"0.0001\" Unit=\"\"/>\n  <Protocol Address=\"43511\" RW=\"RW\" Name=\"QV_V4\" Description=\"QV_V4\" Type=\"\" Scale=\"0.0001\" Unit=\"\"/>\n  <Protocol Address=\"43512\" RW=\"RW\" Name=\"QV_QMAX_IND\" Description=\"QV_QMAX_IND\" Type=\"\" Scale=\"0.1\" Unit=\"\"/>\n  <Protocol Address=\"43513\" RW=\"RW\" Name=\"QV_QMAX_CAP\" Description=\"QV_QMAX_CAP\" Type=\"\" Scale=\"0.1\" Unit=\"\"/>\n  <Protocol Address=\"43514\" RW=\"RW\" Name=\"Q_OFFSET\" Description=\"Q_OFFSET\" Type=\"\" Scale=\"1\" Unit=\"\"/>\n  <Protocol Address=\"43515\" RW=\"RW\" Name=\"Q_STRAY_GAIN_U15_L\" Description=\"Q_STRAY_GAIN_U15_L\" Type=\"\" Scale=\"0.0001\" Unit=\"\"/>\n  <Protocol Address=\"43516\" RW=\"RW\" Name=\"Q_STRAY_GAIN_U25_L\" Description=\"Q_STRAY_GAIN_U25_L\" Type=\"\" Scale=\"0.0001\" Unit=\"\"/>\n  <Protocol Address=\"43517\" RW=\"RW\" Name=\"Q_STRAY_GAIN_U35_L\" Description=\"Q_STRAY_GAIN_U35_L\" Type=\"\" Scale=\"0.0001\" Unit=\"\"/>\n  <Protocol Address=\"43518\" RW=\"RW\" Name=\"Q_STRAY_GAIN_U45_L\" Description=\"Q_STRAY_GAIN_U45_L\" Type=\"\" Scale=\"0.0001\" Unit=\"\"/>\n  <Protocol Address=\"43519\" RW=\"RW\" Name=\"Q_STRAY_GAIN_U55_L\" Description=\"Q_STRAY_GAIN_U55_L\" Type=\"\" Scale=\"0.0001\" Unit=\"\"/>\n  <Protocol Address=\"43520\" RW=\"RW\" Name=\"Q_STRAY_GAIN_U65_L\" Description=\"Q_STRAY_GAIN_U65_L\" Type=\"\" Scale=\"0.0001\" Unit=\"\"/>\n  <Protocol Address=\"43521\" RW=\"RW\" Name=\"Q_STRAY_GAIN_U75_L\" Description=\"Q_STRAY_GAIN_U75_L\" Type=\"\" Scale=\"0.0001\" Unit=\"\"/>\n  <Protocol Address=\"43522\" RW=\"RW\" Name=\"Q_STRAY_GAIN_U85_L\" Description=\"Q_STRAY_GAIN_U85_L\" Type=\"\" Scale=\"0.0001\" Unit=\"\"/>\n  <Protocol Address=\"43523\" RW=\"RW\" Name=\"Q_STRAY_GAIN_U95_L\" Description=\"Q_STRAY_GAIN_U95_L\" Type=\"\" Scale=\"0.0001\" Unit=\"\"/>\n  <Protocol Address=\"43524\" RW=\"RW\" Name=\"Q_STRAY_GAIN_O95_L\" Description=\"Q_STRAY_GAIN_O95_L\" Type=\"\" Scale=\"0.0001\" Unit=\"\"/>\n  <Protocol Address=\"43525\" RW=\"RW\" Name=\"Q_STRAY_GAIN_U15_C\" Description=\"Q_STRAY_GAIN_U15_C\" Type=\"\" Scale=\"0.0001\" Unit=\"\"/>\n  <Protocol Address=\"43526\" RW=\"RW\" Name=\"Q_STRAY_GAIN_U25_C\" Description=\"Q_STRAY_GAIN_U25_C\" Type=\"\" Scale=\"0.0001\" Unit=\"\"/>\n  <Protocol Address=\"43527\" RW=\"RW\" Name=\"Q_STRAY_GAIN_U35_C\" Description=\"Q_STRAY_GAIN_U35_C\" Type=\"\" Scale=\"0.0001\" Unit=\"\"/>\n  <Protocol Address=\"43528\" RW=\"RW\" Name=\"Q_STRAY_GAIN_U45_C\" Description=\"Q_STRAY_GAIN_U45_C\" Type=\"\" Scale=\"0.0001\" Unit=\"\"/>\n  <Protocol Address=\"43529\" RW=\"RW\" Name=\"Q_STRAY_GAIN_U55_C\" Description=\"Q_STRAY_GAIN_U55_C\" Type=\"\" Scale=\"0.0001\" Unit=\"\"/>\n  <Protocol Address=\"43530\" RW=\"RW\" Name=\"Q_STRAY_GAIN_U65_C\" Description=\"Q_STRAY_GAIN_U65_C\" Type=\"\" Scale=\"0.0001\" Unit=\"\"/>\n  <Protocol Address=\"43531\" RW=\"RW\" Name=\"Q_STRAY_GAIN_U75_C\" Description=\"Q_STRAY_GAIN_U75_C\" Type=\"\" Scale=\"0.0001\" Unit=\"\"/>\n  <Protocol Address=\"43532\" RW=\"RW\" Name=\"Q_STRAY_GAIN_U85_C\" Description=\"Q_STRAY_GAIN_U85_C\" Type=\"\" Scale=\"0.0001\" Unit=\"\"/>\n  <Protocol Address=\"43533\" RW=\"RW\" Name=\"Q_STRAY_GAIN_U95_C\" Description=\"Q_STRAY_GAIN_U95_C\" Type=\"\" Scale=\"0.0001\" Unit=\"\"/>\n  <Protocol Address=\"43534\" RW=\"RW\" Name=\"Q_STRAY_GAIN_O95_C\" Description=\"Q_STRAY_GAIN_O95_C\" Type=\"\" Scale=\"0.0001\" Unit=\"\"/>\n  <Protocol Address=\"43535\" RW=\"RW\" Name=\"FRT_PWM_OFF_OC_LEVEL\" Description=\"FRT_PWM_OFF_OC_LEVEL\" Type=\"\" Scale=\"1\" Unit=\"\"/>\n  <Protocol Address=\"43536\" RW=\"RW\" Name=\"FRT_PWM_OFF_OC_CNT\" Description=\"FRT_PWM_OFF_OC_CNT\" Type=\"\" Scale=\"1\" Unit=\"\"/>\n  <Protocol Address=\"43537\" RW=\"RW\" Name=\"FRT_RESTORING_DELAY_OC\" Description=\"FRT_RESTORING_DELAY_OC\" Type=\"\" Scale=\"1\" Unit=\"\"/>\n  <Protocol Address=\"43538\" RW=\"RW\" Name=\"FRT_RESTORING_DELAY_V\" Description=\"FRT_RESTORING_DELAY_V\" Type=\"\" Scale=\"1\" Unit=\"\"/>\n  <Protocol Address=\"43539\" RW=\"RW\" Name=\"FRT_HV1_LEVEL\" Description=\"FRT_HV1_LEVEL\" Type=\"\" Scale=\"0.01\" Unit=\"\"/>\n  <Protocol Address=\"43540\" RW=\"RW\" Name=\"FRT_HV2_LEVEL\" Description=\"FRT_HV2_LEVEL\" Type=\"\" Scale=\"0.01\" Unit=\"\"/>\n  <Protocol Address=\"43541\" RW=\"RW\" Name=\"FRT_LV1_LEVEL\" Description=\"FRT_LV1_LEVEL\" Type=\"\" Scale=\"0.01\" Unit=\"\"/>\n  <Protocol Address=\"43542\" RW=\"RW\" Name=\"FRT_LV2_LEVEL\" Description=\"FRT_LV2_LEVEL\" Type=\"\" Scale=\"0.01\" Unit=\"\"/>\n  <Protocol Address=\"43543\" RW=\"RW\" Name=\"FRT_LV3_LEVEL\" Description=\"FRT_LV3_LEVEL\" Type=\"\" Scale=\"0.01\" Unit=\"\"/>\n  <Protocol Address=\"43544\" RW=\"RW\" Name=\"FRT_HF1_LEVEL\" Description=\"FRT_HF1_LEVEL\" Type=\"\" Scale=\"0.01\" Unit=\"\"/>\n  <Protocol Address=\"43545\" RW=\"RW\" Name=\"FRT_HF2_LEVEL\" Description=\"FRT_HF2_LEVEL\" Type=\"\" Scale=\"0.01\" Unit=\"\"/>\n  <Protocol Address=\"43546\" RW=\"RW\" Name=\"FRT_LF1_LEVEL\" Description=\"FRT_LF1_LEVEL\" Type=\"\" Scale=\"0.01\" Unit=\"\"/>\n  <Protocol Address=\"43547\" RW=\"RW\" Name=\"FRT_LF2_LEVEL\" Description=\"FRT_LF2_LEVEL\" Type=\"\" Scale=\"0.01\" Unit=\"\"/>\n  <Protocol Address=\"43548\" RW=\"RW\" Name=\"FRT_HV1_TIME\" Description=\"FRT_HV1_TIME\" Type=\"\" Scale=\"0.1\" Unit=\"\"/>\n  <Protocol Address=\"43549\" RW=\"RW\" Name=\"FRT_LV1_TIME\" Description=\"FRT_LV1_TIME\" Type=\"\" Scale=\"0.1\" Unit=\"\"/>\n  <Protocol Address=\"43550\" RW=\"RW\" Name=\"FRT_LV2_TIME\" Description=\"FRT_LV2_TIME\" Type=\"\" Scale=\"0.1\" Unit=\"\"/>\n  <Protocol Address=\"43551\" RW=\"RW\" Name=\"FRT_LV3_TIME\" Description=\"FRT_LV3_TIME\" Type=\"\" Scale=\"0.1\" Unit=\"\"/>\n  <Protocol Address=\"43552\" RW=\"RW\" Name=\"FRT_HF1_TIME\" Description=\"FRT_HF1_TIME\" Type=\"\" Scale=\"0.1\" Unit=\"\"/>\n  <Protocol Address=\"43553\" RW=\"RW\" Name=\"FRT_LF1_TIME\" Description=\"FRT_LF1_TIME\" Type=\"\" Scale=\"0.1\" Unit=\"\"/>\n  <Protocol Address=\"43554\" RW=\"RW\" Name=\"FRT_TRIP_TIME\" Description=\"FRT_TRIP_TIME\" Type=\"\" Scale=\"0.1\" Unit=\"\"/>\n  <Protocol Address=\"43555\" RW=\"RW\" Name=\"FRT_HV1_CNT\" Description=\"FRT_HV1_CNT\" Type=\"\" Scale=\"1\" Unit=\"\"/>\n  <Protocol Address=\"43556\" RW=\"RW\" Name=\"FRT_HV2_CNT\" Description=\"FRT_HV2_CNT\" Type=\"\" Scale=\"1\" Unit=\"\"/>\n  <Protocol Address=\"43557\" RW=\"RW\" Name=\"FRT_LV1_CNT\" Description=\"FRT_LV1_CNT\" Type=\"\" Scale=\"1\" Unit=\"\"/>\n  <Protocol Address=\"43558\" RW=\"RW\" Name=\"FRT_LV2_CNT\" Description=\"FRT_LV2_CNT\" Type=\"\" Scale=\"1\" Unit=\"\"/>\n  <Protocol Address=\"43559\" RW=\"RW\" Name=\"FRT_LV3_CNT\" Description=\"FRT_LV3_CNT\" Type=\"\" Scale=\"1\" Unit=\"\"/>\n  <Protocol Address=\"43560\" RW=\"RW\" Name=\"FRT_HF1_CNT\" Description=\"FRT_HF1_CNT\" Type=\"\" Scale=\"1\" Unit=\"\"/>\n  <Protocol Address=\"43561\" RW=\"RW\" Name=\"FRT_HF2_CNT\" Description=\"FRT_HF2_CNT\" Type=\"\" Scale=\"1\" Unit=\"\"/>\n  <Protocol Address=\"43562\" RW=\"RW\" Name=\"FRT_LF1_CNT\" Description=\"FRT_LF1_CNT\" Type=\"\" Scale=\"1\" Unit=\"\"/>\n  <Protocol Address=\"43563\" RW=\"RW\" Name=\"FRT_LF2_CNT\" Description=\"FRT_LF2_CNT\" Type=\"\" Scale=\"1\" Unit=\"\"/>\n  <Protocol Address=\"43564\" RW=\"RW\" Name=\"FRT_GRID_FS_RMS_CUTOFF_HZ\" Description=\"FRT_GRID_FS_RMS_CUTOFF_HZ\" Type=\"\" Scale=\"0.1\" Unit=\"\"/>\n  <Protocol Address=\"43565\" RW=\"RW\" Name=\"FAST_SWITCH_CURRENT_Offset\" Description=\"OFS_FAST_SWITCH_CURRENT\" Type=\"\" Scale=\"0.1\" Unit=\"\"/>\n  <Protocol Address=\"43566\" RW=\"RW\" Name=\"FAST_SWITCH_CURRENT_Gain\" Description=\"GN_FAST_SWITCH_CURRENT\" Type=\"\" Scale=\"0.0001\" Unit=\"\"/>\n  <Protocol Address=\"43567\" RW=\"RW\" Name=\"ACDC_TEST_START_ENABLE\" Description=\"ACDC_TEST_START_ENABLE\" Type=\"\" Scale=\"1\" Unit=\"\"/>\n  <Protocol Address=\"43568\" RW=\"RW\" Name=\"SD_Check_Power\" Description=\"SD_Check_Power\" Type=\"\" Scale=\"1\" Unit=\"\"/>\n  <Protocol Address=\"43569\" RW=\"RW\" Name=\"SD_Check_Power_time\" Description=\"SD_Check_Power_time\" Type=\"\" Scale=\"1\" Unit=\"\"/>\n  <Protocol Address=\"43570\" RW=\"RW\" Name=\"ATS1_Test_Flag\" Description=\"ATS1_Test_Flag\" Type=\"\" Scale=\"1\" Unit=\"\"/>\n  <Protocol Address=\"43571\" RW=\"RW\" Name=\"ATS1_Test_Sec\" Description=\"ATS1_Test_Sec\" Type=\"\" Scale=\"1\" Unit=\"\"/>\n  <Protocol Address=\"43572\" RW=\"RW\" Name=\"ATS1_Test_Magnitude\" Description=\"ATS1_Test_Magnitude\" Type=\"\" Scale=\"1\" Unit=\"\"/>\n  <Protocol Address=\"43573\" RW=\"RW\" Name=\"Startup_FS_Num\" Description=\"Startup_FS_Num\" Type=\"\" Scale=\"1\" Unit=\"\"/>\n  <Protocol Address=\"43574\" RW=\"RW\" Name=\"Startup_FS_Ontime\" Description=\"Startup_FS_Ontime\" Type=\"\" Scale=\"1\" Unit=\"\"/>\n  <Protocol Address=\"43575\" RW=\"RW\" Name=\"IDLE_to_GC_CNT_1h\" Description=\"IDLE_to_GC_CNT_1h\" Type=\"\" Scale=\"1\" Unit=\"\"/>\n  <Protocol Address=\"43576\" RW=\"RW\" Name=\"IDLE_to_GC_CNT_2h\" Description=\"IDLE_to_GC_CNT_2h\" Type=\"\" Scale=\"1\" Unit=\"\"/>\n  <Protocol Address=\"43577\" RW=\"RW\" Name=\"IDLE_to_GC_CNT_24h\" Description=\"IDLE_to_GC_CNT_24h\" Type=\"\" Scale=\"1\" Unit=\"\"/>\n</Protocols>\n",
  "traceChannels": "<?xml version=\"1.0\" encoding=\"UTF-8\" standalone=\"yes\"?>\n<!-- M400 5CSA trace channels (Trace.h InfoID, TRC_NUM=213). Index = channel id.\n     Label = enum - Logos real-time name (41501 + 2*id) - Trace_AddNode source.\n     \"(unregistered)\" = no TRC_AddNode producer in this build, reads 0. -->\n<Data>\n\t<Channel Name=\"TRC_00_DCLINK_VDC - DCLink V - &amp;BATCTRL.DCLinkV\"/>\n\t<Channel Name=\"TRC_01_DCLINK_VDC_FLT - DCLink V Filter - &amp;BATCTRL.fltDCLinkV.fOut\"/>\n\t<Channel Name=\"TRC_02_BATT_I - Battery I - &amp;BATCTRL.I\"/>\n\t<Channel Name=\"TRC_03_BATT_I_FLT - Battery I Filter - &amp;BATCTRL.fltI.fOut\"/>\n\t<Channel Name=\"TRC_04_BATT_VDC - Battery V - &amp;BATCTRL.DCBattV\"/>\n\t<Channel Name=\"TRC_05_BATT_VDC_FLT - Battery V Filter - &amp;BATCTRL.fltDCBattV.fOut\"/>\n\t<Channel Name=\"TRC_06 - fltPout2nd - &amp;BATCTRL.fltDCBattVForCC.fOut\"/>\n\t<Channel Name=\"TRC_07 - &amp;now_position\"/>\n\t<Channel Name=\"TRC_08 - (unregistered)\"/>\n\t<Channel Name=\"TRC_09_PWR_CONTROL_EQS - Power Control EQS - &amp;EXCTRL.pccEqs\"/>\n\t<Channel Name=\"TRC_10_PWR_CONTROL_EDS - Power Control EDS - &amp;EXCTRL.pccEds\"/>\n\t<Channel Name=\"TRC_11_TR_I_IQS - TR I IQS - &amp;EXCTRL.trIqs\"/>\n\t<Channel Name=\"TRC_12_TR_I_IDS - TR I IDS - &amp;EXCTRL.trIds\"/>\n\t<Channel Name=\"TRC_13 - &amp;(CTRL.INV.DROOP.w_ref)\"/>\n\t<Channel Name=\"TRC_14 - &amp;(CTRL.INV.DROOP.v_ref)\"/>\n\t<Channel Name=\"TRC_15 - &amp;(ACP.INV.p_f_lim)\"/>\n\t<Channel Name=\"TRC_16 - &amp;(ACP.INV.q_f_lim)\"/>\n\t<Channel Name=\"TRC_17_IVC_REF - IVC Reference - &amp;IVC.fRef_command\"/>\n\t<Channel Name=\"TRC_18_ICC_REF - ICC Reference - (unregistered)\"/>\n\t<Channel Name=\"TRC_19 - (unregistered)\"/>\n\t<Channel Name=\"TRC_20_CON_EA - PCS EA - &amp;INVCTRL.Ea\"/>\n\t<Channel Name=\"TRC_21_CON_EB - PCS EB - &amp;INVCTRL.Eb\"/>\n\t<Channel Name=\"TRC_22_CON_EC - PCS EC - &amp;INVCTRL.Ec\"/>\n\t<Channel Name=\"TRC_23_CON_IA - PCS IA - &amp;INVCTRL.Ia\"/>\n\t<Channel Name=\"TRC_24_CON_IB - PCS IB - &amp;INVCTRL.Ib\"/>\n\t<Channel Name=\"TRC_25_CON_IC - PCS IC - &amp;INVCTRL.Ic\"/>\n\t<Channel Name=\"TRC_26_CON_EA_OFFSET - PCS EA Offset - &amp;(INVCTRL.Eab)\"/>\n\t<Channel Name=\"TRC_27_CON_EB_OFFSET - PCS EB Offset - &amp;(INVCTRL.Ebc)\"/>\n\t<Channel Name=\"TRC_28_CON_EC_OFFSET - PCS EC Offset - &amp;(INVCTRL.Eca)\"/>\n\t<Channel Name=\"TRC_29_CON_EDE_FLT - PCS EDE Filter - &amp;INVCTRL.fltEde.fOut\"/>\n\t<Channel Name=\"TRC_30_CON_EQE_FLT - PCS EQE Filter - &amp;INVCTRL.fltEqe.fOut\"/>\n\t<Channel Name=\"TRC_31_CON_FREQ - PCS Freq - &amp;CONTHETA.fFreq\"/>\n\t<Channel Name=\"TRC_32_CON_THETA - PCS Theta - &amp;CONTHETA.fRadian\"/>\n\t<Channel Name=\"TRC_33_CON_POSITIVE_RMS_VA - PCS Positive RMS VA - &amp;(INVCTRL.fltFsConVp[0].fOut)\"/>\n\t<Channel Name=\"TRC_34_CON_POSITIVE_RMS_VB - PCS Positive RMS VB - &amp;(INVCTRL.fltFsConVp[1].fOut)\"/>\n\t<Channel Name=\"TRC_35_CON_POSITIVE_RMS_VC - Interter Positive RMS VC - &amp;(INVCTRL.fltFsConVp[2].fOut)\"/>\n\t<Channel Name=\"TRC_36_CON_POSITIVE_INSTANT_VA - Interter Positive Instance VA - (unregistered)\"/>\n\t<Channel Name=\"TRC_37_CON_POSITIVE_INSTANT_VB - Interter Positive Instance VB - (unregistered)\"/>\n\t<Channel Name=\"TRC_38_CON_POSITIVE_INSTANT_VC - Interter Positive Instance VC - (unregistered)\"/>\n\t<Channel Name=\"TRC_39 - (unregistered)\"/>\n\t<Channel Name=\"TRC_40_GRID_EA - Grid EA - &amp;EXCTRL.pccEa\"/>\n\t<Channel Name=\"TRC_41_GRID_EB - Grid EB - &amp;EXCTRL.pccEb\"/>\n\t<Channel Name=\"TRC_42_GRID_EC - Grid EC - &amp;EXCTRL.pccEc\"/>\n\t<Channel Name=\"TRC_43_GRID_EDE - Grid EDE - &amp;EXCTRL.pccEde\"/>\n\t<Channel Name=\"TRC_44_GRID_EQE - Grid EQE - &amp;EXCTRL.pccEqe\"/>\n\t<Channel Name=\"TRC_45_GRID_EDE_FLT - Grid EDE Filter - &amp;EXCTRL.fltEde.fOut\"/>\n\t<Channel Name=\"TRC_46_GRID_EQE_FLT - Grid EQE Filter - &amp;EXCTRL.fltEqe.fOut\"/>\n\t<Channel Name=\"TRC_47_GRID_THETA - Grid Theta - &amp;GRIDTHETA.fRadian\"/>\n\t<Channel Name=\"TRC_48_GRID_PA - Grid PA - &amp;PCC.fRefP\"/>\n\t<Channel Name=\"TRC_49_GRID_PB - Grid PB - &amp;PCC.fRefQ\"/>\n\t<Channel Name=\"TRC_50_GRID_PC - Grid PC - &amp;PCC.fPowerQ\"/>\n\t<Channel Name=\"TRC_51_GRID_EA_OFFSET - Grid EA Offset - &amp;EXCTRL.fltAcPowerP.fOut\"/>\n\t<Channel Name=\"TRC_52_GRID_EB_OFFSET - Grid EB Offset - &amp;EXCTRL.fltAcPowerQ.fOut\"/>\n\t<Channel Name=\"TRC_53_GRID_EC_OFFSET - Grid EC Offset - (unregistered)\"/>\n\t<Channel Name=\"TRC_54_GRID_FREQ - Grid Freq - &amp;GRIDTHETA.fFreq\"/>\n\t<Channel Name=\"TRC_55_GRID_FAST_RMS_A - Grid Fast RMS A - &amp;(EXCTRL.AuxIa)\"/>\n\t<Channel Name=\"TRC_56_GRID_FAST_RMS_B - Grid Fast RMS B - &amp;(EXCTRL.AuxIb)\"/>\n\t<Channel Name=\"TRC_57_GRID_FAST_RMS_C - Grid Fast RMS C - &amp;(EXCTRL.AuxIc)\"/>\n\t<Channel Name=\"TRC_58_GRID_Vq_PU - Grid Vq PU - &amp;(EXCTRL.VqPU)\"/>\n\t<Channel Name=\"TRC_59 - (unregistered)\"/>\n\t<Channel Name=\"TRC_60_CON_IDE_REF - PCS IDE Reference - &amp;INVCTRL.IdeRef\"/>\n\t<Channel Name=\"TRC_61_CON_IDE - PCS IDE - &amp;INVCTRL.Ide\"/>\n\t<Channel Name=\"TRC_62_CON_IQE_REF - PCS IQE Reference - &amp;INVCTRL.IqeRef\"/>\n\t<Channel Name=\"TRC_63_CON_IQE - PCS IQE - &amp;INVCTRL.Iqe\"/>\n\t<Channel Name=\"TRC_64_CON_IA_REF - PCS IA Reference - &amp;INVCTRL.IaRef\"/>\n\t<Channel Name=\"TRC_65_CON_IB_REF - PCS IB Reference - &amp;INVCTRL.IbRef\"/>\n\t<Channel Name=\"TRC_66_CON_IC_REF - PCS IC Reference - &amp;INVCTRL.IcRef\"/>\n\t<Channel Name=\"TRC_67_CON_VDEREF - PCS VDE Reference - &amp;INVCTRL.VdeRef\"/>\n\t<Channel Name=\"TRC_68_CON_VQEREF - PCS VQE Reference - &amp;INVCTRL.VqeRef\"/>\n\t<Channel Name=\"TRC_69_CON_EA_REF - PCS EA Refernce - &amp;INVCTRL.VaRef\"/>\n\t<Channel Name=\"TRC_70_CON_EB_REF - PCS EB Reference - &amp;INVCTRL.VbRef\"/>\n\t<Channel Name=\"TRC_71_CON_EC_REF - PCS EC Reference - &amp;INVCTRL.VcRef\"/>\n\t<Channel Name=\"TRC_72_CON_PWM_A - PCS PWM A - &amp;Con.uPhA\"/>\n\t<Channel Name=\"TRC_73_CON_PWM_B - PCS PWM B - &amp;Con.uPhB\"/>\n\t<Channel Name=\"TRC_74_CON_PWM_C - PCS PWM C - &amp;Con.uPhC\"/>\n\t<Channel Name=\"TRC_75_THETA_DIFF - Threta Diff - &amp;ACP.INV.THETA.diff_time\"/>\n\t<Channel Name=\"TRC_76_IIVCQ_REF - IIVCQ Reference - (unregistered)\"/>\n\t<Channel Name=\"TRC_77_IINV_VDE - IINV VDE - (unregistered)\"/>\n\t<Channel Name=\"TRC_78_IINV_VQE - IINV VQE - (unregistered)\"/>\n\t<Channel Name=\"TRC_79 - (unregistered)\"/>\n\t<Channel Name=\"TRC_80_CON_VC_REF - PCS VC Reference - &amp;ACP.INV.THETA.diff_rad\"/>\n\t<Channel Name=\"TRC_81_SYS_INV_STAT - PCS Status - &amp;INVERTER.uStatus\"/>\n\t<Channel Name=\"TRC_82_RPC_LIMIT - &amp;INVCTRL.fltFreq.fOut\"/>\n\t<Channel Name=\"TRC_83_RPC_GRADIENT - &amp;EXCTRL.fltFreq.fOut\"/>\n\t<Channel Name=\"TRC_84_RPC_FDPR_RATIO - (unregistered)\"/>\n\t<Channel Name=\"TRC_85_GRID_RMS_FILTER_VA - Grid RMS Filter VA - &amp;(INVCTRL.VsnRef)\"/>\n\t<Channel Name=\"TRC_86_GRID_RMS_FILTER_VB - Grid RMS Filter VB - (unregistered)\"/>\n\t<Channel Name=\"TRC_87_GRID_RMS_FILTER_VC - Grid RMS Filter VC - (unregistered)\"/>\n\t<Channel Name=\"TRC_88_SYS_PERIOD_TIME - System Period Time - (unregistered)\"/>\n\t<Channel Name=\"TRC_89_CC_PERIOD_TIME2 - CC Period Time2 - (unregistered)\"/>\n\t<Channel Name=\"TRC_90_CC_EXECUTION_TIME - CC Execution Time - (unregistered)\"/>\n\t<Channel Name=\"TRC_91_CC_PERIOD - CC Period- - (void*) &amp;CC_uPeriod\"/>\n\t<Channel Name=\"TRC_92_MPPV - (unregistered)\"/>\n\t<Channel Name=\"TRC_93_FLT_IQE - &amp;(INVCTRL.fltIqe.fOut)\"/>\n\t<Channel Name=\"TRC_94_MPP_VARIABLE_MIN - (unregistered)\"/>\n\t<Channel Name=\"TRC_95_MVP_PERIOD_TIME - (unregistered)\"/>\n\t<Channel Name=\"TRC_96_PD_CON_ERR - (unregistered)\"/>\n\t<Channel Name=\"TRC_97_PD_CON_OUT - (unregistered)\"/>\n\t<Channel Name=\"TRC_98_PD_CON_RAMP_OUT - (unregistered)\"/>\n\t<Channel Name=\"TRC_99_EVENT_QUEUE - (unregistered)\"/>\n\t<Channel Name=\"TRC_100 - &amp;(CTRL.INV.vds_ref)\"/>\n\t<Channel Name=\"TRC_101 - &amp;(CTRL.INV.vqs_ref)\"/>\n\t<Channel Name=\"TRC_102 - &amp;(CTRL.INV.ids_ref_lim)\"/>\n\t<Channel Name=\"TRC_103 - &amp;(CTRL.INV.iqs_ref_lim)\"/>\n\t<Channel Name=\"TRC_104 - &amp;(CTRL.INV.va_ref)\"/>\n\t<Channel Name=\"TRC_105 - &amp;(CTRL.INV.vb_ref)\"/>\n\t<Channel Name=\"TRC_106 - &amp;(CTRL.INV.vc_ref)\"/>\n\t<Channel Name=\"TRC_107 - &amp;(CTRL.INV.va_ref_ad)\"/>\n\t<Channel Name=\"TRC_108 - &amp;(CTRL.INV.vb_ref_ad)\"/>\n\t<Channel Name=\"TRC_109 - &amp;(CTRL.INV.vc_ref_ad)\"/>\n\t<Channel Name=\"TRC_110 - &amp;(ACP.CAP.ia)\"/>\n\t<Channel Name=\"TRC_111 - (unregistered)\"/>\n\t<Channel Name=\"TRC_112 - (unregistered)\"/>\n\t<Channel Name=\"TRC_113 - &amp;(CTRL.INV.theta_ref)\"/>\n\t<Channel Name=\"TRC_114 - &amp;(ACP.INV.vds)\"/>\n\t<Channel Name=\"TRC_115 - &amp;(ACP.INV.vqs)\"/>\n\t<Channel Name=\"TRC_116 - &amp;(ACP.INV.ids)\"/>\n\t<Channel Name=\"TRC_117 - &amp;(ACP.INV.iqs)\"/>\n\t<Channel Name=\"TRC_118 - &amp;(CTRL.INV.PRC_Ids.FILTER.har_1st.y)\"/>\n\t<Channel Name=\"TRC_119 - &amp;(CTRL.INV.PRC_Ids.FILTER.har_5th.y)\"/>\n\t<Channel Name=\"TRC_120 - &amp;(CTRL.INV.PRC_Ids.FILTER.har_7th.y)\"/>\n\t<Channel Name=\"TRC_121 - &amp;(CTRL.INV.PRC_Ids.FILTER.har_11th.y)\"/>\n\t<Channel Name=\"TRC_122 - &amp;(CTRL.INV.PRC_Iqs.FILTER.har_1st.y)\"/>\n\t<Channel Name=\"TRC_123 - &amp;(CTRL.INV.PRC_Iqs.FILTER.har_5th.y)\"/>\n\t<Channel Name=\"TRC_124 - &amp;(CTRL.INV.PRC_Iqs.FILTER.har_7th.y)\"/>\n\t<Channel Name=\"TRC_125 - &amp;(CTRL.INV.PRC_Iqs.FILTER.har_11th.y)\"/>\n\t<Channel Name=\"TRC_126 - &amp;(CTRL.INV.PRC_Vds.FILTER.har_1st.y)\"/>\n\t<Channel Name=\"TRC_127 - &amp;(CTRL.INV.PRC_Vds.FILTER.har_5th.y)\"/>\n\t<Channel Name=\"TRC_128 - &amp;(CTRL.INV.PRC_Vds.FILTER.har_7th.y)\"/>\n\t<Channel Name=\"TRC_129 - &amp;(CTRL.INV.PRC_Vds.FILTER.har_11th.y)\"/>\n\t<Channel Name=\"TRC_130 - &amp;(CTRL.INV.PRC_Vqs.FILTER.har_1st.y)\"/>\n\t<Channel Name=\"TRC_131 - &amp;(CTRL.INV.PRC_Vqs.FILTER.har_5th.y)\"/>\n\t<Channel Name=\"TRC_132 - &amp;(CTRL.INV.PRC_Vqs.FILTER.har_7th.y)\"/>\n\t<Channel Name=\"TRC_133 - &amp;(CTRL.INV.PRC_Vqs.FILTER.har_11th.y)\"/>\n\t<Channel Name=\"TRC_134 - &amp;(CTRL.INV.SYNC.w)\"/>\n\t<Channel Name=\"TRC_135 - &amp;(CTRL.INV.SYNC.v)\"/>\n\t<Channel Name=\"TRC_136 - &amp;(CTRL.INV.SYNC.FILTER.iir_w.fOut)\"/>\n\t<Channel Name=\"TRC_137 - &amp;(ACP.INV.vds_ll)\"/>\n\t<Channel Name=\"TRC_138 - &amp;(ACP.INV.vqs_ll)\"/>\n\t<Channel Name=\"TRC_139 - &amp;(ACP.PCC.vds)\"/>\n\t<Channel Name=\"TRC_140 - &amp;(ACP.PCC.vqs)\"/>\n\t<Channel Name=\"TRC_141 - &amp;(CTRL.INV.DROOP.w_sec)\"/>\n\t<Channel Name=\"TRC_142 - &amp;(CTRL.INV.DROOP.v_sec)\"/>\n\t<Channel Name=\"TRC_143 - &amp;(CTRL.INV.DROOP.w_ref_sec)\"/>\n\t<Channel Name=\"TRC_144 - &amp;(CTRL.INV.DROOP.v_ref_sec)\"/>\n\t<Channel Name=\"TRC_145 - &amp;(CTRL.INV.DROOP.v_ref_ramp)\"/>\n\t<Channel Name=\"TRC_146 - &amp;(CTRL.INV.filter_mode)\"/>\n\t<Channel Name=\"TRC_147 - &amp;(CTRL.INV.ctrl_mode)\"/>\n\t<Channel Name=\"TRC_148 - &amp;(INVCTRL.InitPRC)\"/>\n\t<Channel Name=\"TRC_149 - &amp;(CTRL.INV.ids_ref)\"/>\n\t<Channel Name=\"TRC_150 - &amp;(CTRL.INV.iqs_ref)\"/>\n\t<Channel Name=\"TRC_151 - &amp;(CTRL.INV.PRC_Ids.output)\"/>\n\t<Channel Name=\"TRC_152 - &amp;(ACP.INV.vb_n)\"/>\n\t<Channel Name=\"TRC_153 - &amp;(ACP.INV.vc_n)\"/>\n\t<Channel Name=\"TRC_154 - &amp;(CTRL.INV.VUC.vuf)\"/>\n\t<Channel Name=\"TRC_155 - (unregistered)\"/>\n\t<Channel Name=\"TRC_156 - (unregistered)\"/>\n\t<Channel Name=\"TRC_157 - (unregistered)\"/>\n\t<Channel Name=\"TRC_158 - (unregistered)\"/>\n\t<Channel Name=\"TRC_159 - (unregistered)\"/>\n\t<Channel Name=\"TRC_160 - (unregistered)\"/>\n\t<Channel Name=\"TRC_161 - (unregistered)\"/>\n\t<Channel Name=\"TRC_162 - (unregistered)\"/>\n\t<Channel Name=\"TRC_163 - &amp;(ACP.BYP.va)\"/>\n\t<Channel Name=\"TRC_164 - &amp;(ACP.BYP.vb)\"/>\n\t<Channel Name=\"TRC_165 - &amp;(ACP.BYP.vc)\"/>\n\t<Channel Name=\"TRC_166 - &amp;(ACP.BYP.v_pk)\"/>\n\t<Channel Name=\"TRC_167 - &amp;(CTRL.BYP.SYNC.FILTER.iir_v.fOut)\"/>\n\t<Channel Name=\"TRC_168 - &amp;(CTRL.BYP.SYNC.w)\"/>\n\t<Channel Name=\"TRC_169 - &amp;(EXCTRL.fltFsBypV[0].fOut)\"/>\n\t<Channel Name=\"TRC_170 - &amp;(EXCTRL.fltFsBypV[1].fOut)\"/>\n\t<Channel Name=\"TRC_171 - &amp;(EXCTRL.fltFsBypV[2].fOut)\"/>\n\t<Channel Name=\"TRC_172 - &amp;(ACP.PCC.v_pk)\"/>\n\t<Channel Name=\"TRC_173 - (unregistered)\"/>\n\t<Channel Name=\"TRC_174 - &amp;(INVCTRL.EaDelay90)\"/>\n\t<Channel Name=\"TRC_175 - &amp;(EXCTRL.fltFreq_Byp.fOut)\"/>\n\t<Channel Name=\"TRC_176 - &amp;(BATCTRL.fltIdcp.fOut)\"/>\n\t<Channel Name=\"TRC_177 - &amp;(BATCTRL.fltIdcn.fOut)\"/>\n\t<Channel Name=\"TRC_178 - &amp;(CTRL.INV.vi_dc)\"/>\n\t<Channel Name=\"TRC_179 - &amp;(ACP.BYP.vds)\"/>\n\t<Channel Name=\"TRC_180 - &amp;(ACP.BYP.vqs)\"/>\n\t<Channel Name=\"TRC_181 - &amp;(EXCTRL.AuxIa)\"/>\n\t<Channel Name=\"TRC_182 - &amp;(EXCTRL.AuxIb)\"/>\n\t<Channel Name=\"TRC_183 - &amp;(EXCTRL.AuxIc)\"/>\n\t<Channel Name=\"TRC_184 - &amp;(EXCTRL.AuxIqs)\"/>\n\t<Channel Name=\"TRC_185 - &amp;(EXCTRL.AuxIds)\"/>\n\t<Channel Name=\"TRC_186 - &amp;(EXCTRL.AuxIqe)\"/>\n\t<Channel Name=\"TRC_187 - &amp;(EXCTRL.AuxIde)\"/>\n\t<Channel Name=\"TRC_188 - &amp;(EXCTRL.bypEds)\"/>\n\t<Channel Name=\"TRC_189 - &amp;(EXCTRL.bypEqs)\"/>\n\t<Channel Name=\"TRC_190 - &amp;(EXCTRL.bypEde)\"/>\n\t<Channel Name=\"TRC_191 - &amp;(EXCTRL.bypEqe)\"/>\n\t<Channel Name=\"TRC_192 - &amp;(INVCTRL.SinTheta)\"/>\n\t<Channel Name=\"TRC_193 - &amp;(CTRL.INV.SYNC.FILTER.iir_inv_v.fOut)\"/>\n\t<Channel Name=\"TRC_194 - &amp;(CTRL.INV.SYNC.pi_mag_input)\"/>\n\t<Channel Name=\"TRC_195 - &amp;(BATCTRL.Idcp)\"/>\n\t<Channel Name=\"TRC_196 - &amp;(BATCTRL.Idcn)\"/>\n\t<Channel Name=\"TRC_197 - &amp;(CTRL.INV.PRC_Ids.GAIN.K1st)\"/>\n\t<Channel Name=\"TRC_198 - &amp;(CTRL.INV.SEAMLESS.pcc_blackout_enb)\"/>\n\t<Channel Name=\"TRC_199 - &amp;PCC.fRefPtrace\"/>\n\t<Channel Name=\"TRC_200 - Event Data - &amp;FastSW.fltIfsw2nd.fOut\"/>\n\t<Channel Name=\"TRC_201 - &amp;EXCTRL.fltAcPowerP_2nd.fOut\"/>\n\t<Channel Name=\"TRC_202 - &amp;EXCTRL.fAuxLoadP\"/>\n\t<Channel Name=\"TRC_203 - &amp;EXCTRL.fltAuxPowerP_2nd.fOut\"/>\n\t<Channel Name=\"TRC_204 - &amp;BATCTRL.DCLinkVH\"/>\n\t<Channel Name=\"TRC_205 - &amp;BATCTRL.DCLinkVL\"/>\n\t<Channel Name=\"TRC_206 - &amp;INVCTRL.fRefP\"/>\n\t<Channel Name=\"TRC_207 - &amp;INVCTRL.VanRef\"/>\n\t<Channel Name=\"TRC_208 - &amp;INVCTRL.VbnRef\"/>\n\t<Channel Name=\"TRC_209 - &amp;INVCTRL.VcnRef\"/>\n\t<Channel Name=\"TRC_210 - &amp;INVCTRL.VaRef_60d\"/>\n\t<Channel Name=\"TRC_211 - &amp;INVCTRL.VbRef_60d\"/>\n\t<Channel Name=\"TRC_212 - &amp;INVCTRL.VcRef_60d\"/>\n</Data>\n",
  "controls": "<?xml version=\"1.0\" encoding=\"UTF-8\"?>\n<!--\n  M400 5CSA control panel. Addresses from Modbus232.c writeRegData (43001 = 3000):\n    3000 = PCS command (MF_PCS_Command)\n    3001 = test command (MF_TestCmd) - effective only with CTRL_TEST_MODE 1/2/10;\n           PEBB ON/OFF also needs SYS_MO_ENABLE = 0 or a test mode\n    3002 = PPC control word (MF_PCS_Control) - rewrites every flag bit on each write\n    3005 = PEBB fan speed (test mode or fan override), 3007 = IDLE FS ON count\n    3063 = Q_CTRL_OPTION, 3064/3065 = remote P/Q reference (raw, no range check)\n  Logos labels 43002 \"Security number\" / 43004 / 43005 do not match this firmware;\n  history / trace requests are 43101 / 43102 (protocols block).\n-->\n<controls>\n  <group title=\"PCS Command\">\n    <cmd label=\"System ON\"   addr=\"3000\" value=\"1\" color=\"success\"/>\n    <cmd label=\"System OFF\"  addr=\"3000\" value=\"2\" color=\"warning\" confirm=\"true\"/>\n    <cmd label=\"Fault Reset\" addr=\"3000\" value=\"3\"/>\n    <cmd label=\"MVP Power Clear\" addr=\"3000\" value=\"11\"/>\n    <cmd label=\"Reboot (TEST / SHUTDOWN / INIT)\" addr=\"3000\" value=\"8\" color=\"danger\" confirm=\"true\"/>\n  </group>\n  <group title=\"Derating / Fan\">\n    <cmd label=\"Derating ON\"  addr=\"3000\" value=\"90\"/>\n    <cmd label=\"Derating OFF\" addr=\"3000\" value=\"91\"/>\n    <cmd label=\"PEBB Fan Enable ON\"  addr=\"3000\" value=\"101\"/>\n    <cmd label=\"PEBB Fan Enable OFF\" addr=\"3000\" value=\"102\" confirm=\"true\"/>\n    <cmd label=\"Fan Override ON\"  addr=\"3000\" value=\"104\"/>\n    <cmd label=\"Fan Override OFF\" addr=\"3000\" value=\"105\"/>\n    <input label=\"PEBB Fan Speed\" addr=\"3005\" min=\"0\" max=\"100\" scale=\"1\" decimals=\"0\" default=\"0\" confirm=\"true\"/>\n  </group>\n  <group title=\"Remote References\">\n    <input label=\"Remote P Ref\" addr=\"3064\" unit=\"kW\" min=\"-3276.8\" max=\"3276.7\" scale=\"10\" decimals=\"1\" signed=\"true\" valueType=\"int16\" default=\"0\" confirm=\"true\"/>\n    <input label=\"Remote Q Ref\" addr=\"3065\" unit=\"kvar\" min=\"-3276.8\" max=\"3276.7\" scale=\"10\" decimals=\"1\" signed=\"true\" valueType=\"int16\" default=\"0\" confirm=\"true\"/>\n    <input label=\"Q Control Option (0 X / 1 SPFind / 2 SPFcap / 3 Q(V))\" addr=\"3063\" min=\"0\" max=\"3\" scale=\"1\" decimals=\"0\" default=\"0\" confirm=\"true\"/>\n  </group>\n  <group title=\"Test Mode\">\n    <cmd label=\"Test Mode ON (SHUTDOWN only)\" addr=\"3000\" value=\"9\" color=\"warning\" confirm=\"true\"/>\n    <cmd label=\"Test Mode OFF\" addr=\"3000\" value=\"10\"/>\n    <cmd label=\"Test Run ON\"   addr=\"3001\" value=\"15\" confirm=\"true\"/>\n    <cmd label=\"Test Run OFF\"  addr=\"3001\" value=\"16\"/>\n    <cmd label=\"CB3 ON\"    addr=\"3001\" value=\"3\" confirm=\"true\"/>\n    <cmd label=\"CB3 OFF\"   addr=\"3001\" value=\"4\"/>\n    <cmd label=\"CB3 TRIP\"  addr=\"3001\" value=\"5\" confirm=\"true\"/>\n    <cmd label=\"CB3 RESET\" addr=\"3001\" value=\"6\"/>\n    <cmd label=\"GB ON\"     addr=\"3001\" value=\"11\" confirm=\"true\"/>\n    <cmd label=\"GB OFF\"    addr=\"3001\" value=\"12\"/>\n    <cmd label=\"LB ON\"     addr=\"3001\" value=\"13\" confirm=\"true\"/>\n    <cmd label=\"LB OFF\"    addr=\"3001\" value=\"14\"/>\n    <cmd label=\"GB_TRIP out CLOSE\" addr=\"3001\" value=\"1\" confirm=\"true\"/>\n    <cmd label=\"GB_TRIP out OPEN\"  addr=\"3001\" value=\"2\"/>\n    <cmd label=\"Init-charge MC CLOSE\" addr=\"3001\" value=\"7\" confirm=\"true\"/>\n    <cmd label=\"Init-charge MC OPEN\"  addr=\"3001\" value=\"8\"/>\n    <cmd label=\"PEBB Fan out CLOSE\" addr=\"3001\" value=\"9\"/>\n    <cmd label=\"PEBB Fan out OPEN\"  addr=\"3001\" value=\"10\"/>\n    <cmd label=\"ATS1 CLOSE\" addr=\"3001\" value=\"17\" confirm=\"true\"/>\n    <cmd label=\"ATS1 OPEN\"  addr=\"3001\" value=\"18\"/>\n    <cmd label=\"ATS2 CLOSE\" addr=\"3001\" value=\"19\" confirm=\"true\"/>\n    <cmd label=\"ATS2 OPEN\"  addr=\"3001\" value=\"20\"/>\n  </group>\n  <group title=\"Test: Fast Switch\">\n    <cmd label=\"FS1 ON\"  addr=\"3001\" value=\"71\" confirm=\"true\"/>\n    <cmd label=\"FS1 OFF\" addr=\"3001\" value=\"81\"/>\n    <cmd label=\"FS2 ON\"  addr=\"3001\" value=\"72\" confirm=\"true\"/>\n    <cmd label=\"FS2 OFF\" addr=\"3001\" value=\"82\"/>\n    <cmd label=\"FS3 ON\"  addr=\"3001\" value=\"73\" confirm=\"true\"/>\n    <cmd label=\"FS3 OFF\" addr=\"3001\" value=\"83\"/>\n    <cmd label=\"FS4 ON\"  addr=\"3001\" value=\"74\" confirm=\"true\"/>\n    <cmd label=\"FS4 OFF\" addr=\"3001\" value=\"84\"/>\n    <cmd label=\"FS5 ON\"  addr=\"3001\" value=\"75\" confirm=\"true\"/>\n    <cmd label=\"FS5 OFF\" addr=\"3001\" value=\"85\"/>\n    <cmd label=\"FS6 ON\"  addr=\"3001\" value=\"76\" confirm=\"true\"/>\n    <cmd label=\"FS6 OFF\" addr=\"3001\" value=\"86\"/>\n  </group>\n  <group title=\"Test: PEBB (SYS_MO_ENABLE = 0 or test mode)\">\n    <cmd label=\"PEBB1 ON\"  addr=\"3001\" value=\"21\" confirm=\"true\"/>\n    <cmd label=\"PEBB1 OFF\" addr=\"3001\" value=\"35\"/>\n    <cmd label=\"PEBB2 ON\"  addr=\"3001\" value=\"22\" confirm=\"true\"/>\n    <cmd label=\"PEBB2 OFF\" addr=\"3001\" value=\"36\"/>\n    <cmd label=\"PEBB3 ON\"  addr=\"3001\" value=\"23\" confirm=\"true\"/>\n    <cmd label=\"PEBB3 OFF\" addr=\"3001\" value=\"37\"/>\n  </group>\n  <group title=\"PPC Control Word\">\n    <!-- bit0 PV140, bit1 PV160, bit2 PV150, bit3 PV200, bit4 CMD_GC, bit5 CMD_GI,\n         bit6 Shutdown, bit8 CTRL_TEST_MODE, bit10 Fault Reset. Every write sets ALL\n         of these flags (cleared bits clear the flag). -->\n    <input label=\"PPC Control (bitmask)\" addr=\"3002\" min=\"0\" max=\"65535\" scale=\"1\" decimals=\"0\" default=\"0\" confirm=\"true\"/>\n  </group>\n  <group title=\"Trace Capture\">\n    <cmd label=\"Trace Stop\"    addr=\"3000\" value=\"6\"/>\n    <cmd label=\"Trace Restart\" addr=\"3000\" value=\"7\" color=\"success\"/>\n  </group>\n  <group title=\"Maintenance (CTRL_TEST_MODE = 5)\">\n    <cmd label=\"Param Factory Reset + Reboot\" addr=\"3000\" value=\"4\" color=\"danger\" confirm=\"true\"/>\n    <cmd label=\"History Clear\" addr=\"3000\" value=\"5\" color=\"danger\" confirm=\"true\"/>\n  </group>\n</controls>\n"
}